evidence_id,source_build,patch_id,phase,model_time_s_approx,time_precision,signal,value,unit,verification_status,notes
STBRK-BASE-001,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,BASELINE,6.12,APPROX_FROM_RUNTIME_CAPTURE,vppECMS52STClosedCommandNative,1,BOOL,RUNTIME_OBSERVED,52ST close command before manual open
STBRK-BASE-002,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,BASELINE,6.12,APPROX_FROM_RUNTIME_CAPTURE,vpp52STClosed,1,BOOL,RUNTIME_OBSERVED,52ST closed feedback before manual open
STBRK-BASE-003,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,BASELINE,6.12,APPROX_FROM_RUNTIME_CAPTURE,vppCauseSTBreakerOpenWhileRunning,0,BOOL,RUNTIME_OBSERVED,breaker-open protection cause clear
STBRK-BASE-004,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,BASELINE,6.12,APPROX_FROM_RUNTIME_CAPTURE,vppSTTripRequest,0,BOOL,RUNTIME_OBSERVED,ST trip request clear
STBRK-BASE-005,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,BASELINE,6.12,APPROX_FROM_RUNTIME_CAPTURE,vppSTTripLatchPublished,0,BOOL,RUNTIME_OBSERVED,ST trip latch clear
STBRK-BASE-006,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,BASELINE,6.12,APPROX_FROM_RUNTIME_CAPTURE,vppHPBypassCmd,0,pu,RUNTIME_OBSERVED,HP bypass closed command state
STBRK-BASE-007,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,BASELINE,6.12,APPROX_FROM_RUNTIME_CAPTURE,vppLPBypassCmd,0,pu,RUNTIME_OBSERVED,LP bypass closed command state
STBRK-BASE-008,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,BASELINE,6.12,APPROX_FROM_RUNTIME_CAPTURE,vppSTGridPowerMW,262.7,MW,RUNTIME_OBSERVED_APPROX,normal pre-open grid output; rounded runtime observation
STBRK-OPEN-001,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppECMS52STClosedCommandNative,0,BOOL,RUNTIME_VERIFIED,manual 52ST OPEN command
STBRK-OPEN-002,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vpp52STClosed,0,BOOL,RUNTIME_VERIFIED,52ST open feedback
STBRK-OPEN-003,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppSTBreakerOpenCauseState,1,BOOL,RUNTIME_VERIFIED,internal independent breaker-open cause latch
STBRK-OPEN-004,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppCauseSTBreakerOpenWhileRunning,1,BOOL,RUNTIME_VERIFIED,published 52ST breaker-open protection cause
STBRK-OPEN-005,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppSTTripRequest,1,BOOL,RUNTIME_VERIFIED,ST request asserted from registered upstream logic
STBRK-OPEN-006,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppSTTripLatchPublished,1,BOOL,RUNTIME_VERIFIED,ST trip latch active
STBRK-OPEN-007,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vpp52STTripCmd,1,BOOL,RUNTIME_VERIFIED,52ST trip command active
STBRK-OPEN-008,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppHPBypassCmd,1,pu,RUNTIME_VERIFIED,HP bypass open command
STBRK-OPEN-009,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppHPBypassPos,1,pu,RUNTIME_VERIFIED,HP bypass open position
STBRK-OPEN-010,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppHPBypassOpenLS,1,BOOL,RUNTIME_VERIFIED,HP bypass open limit
STBRK-OPEN-011,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppLPBypassCmd,1,pu,RUNTIME_VERIFIED,LP bypass open command
STBRK-OPEN-012,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppLPBypassPos,1,pu,RUNTIME_VERIFIED,LP bypass open position
STBRK-OPEN-013,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppLPBypassOpenLS,1,BOOL,RUNTIME_VERIFIED,LP bypass open limit
STBRK-OPEN-014,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppHPAdmissionPos,0.001,pu,RUNTIME_VERIFIED,HP turbine admission driven to seat-leak position
STBRK-OPEN-015,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppIPAdmissionPos,0.001,pu,RUNTIME_VERIFIED,IP turbine admission driven to seat-leak position
STBRK-OPEN-016,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppLPDrumAdmissionMultiplier,0.001,pu,RUNTIME_VERIFIED,LP admission multiplier driven to seat-leak position
STBRK-OPEN-017,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppHPSprayPos,1,pu,RUNTIME_VERIFIED,HP spray open
STBRK-OPEN-018,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppLPSprayPos,1,pu,RUNTIME_VERIFIED,LP spray open
STBRK-OPEN-019,TripLens_PlantControlV2_20260926-104046,TRIPLENS_ST_BREAKER_OPEN_TRIP_V1,POST_52ST_MANUAL_OPEN,11.12,APPROX_FROM_RUNTIME_CAPTURE,vppSTGridPowerMW,0,MW,RUNTIME_VERIFIED,ST grid-connected output zero after 52ST open
