tag_id,platform,system,subsystem,equipment_id,equipment_type,signal_name,description_ko,io_type,data_type,unit,tag_class,value_basis,limit_basis,model_mapping,normal_or_initial,alarm_limits,trip_or_event_logic,priority,sample_ms,editable,gt_trip_behavior,source_url,notes
TSP.HRSG.EVAP-IP.WS_PRESS_IN,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,WS_PRESS_IN,IP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-IP.WS_PRESS_OUT,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,WS_PRESS_OUT,IP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-IP.WS_MASS_FLOW,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,WS_MASS_FLOW,IP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-IP.DP_FG,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,DP_FG,IP 배기가스측 차압,CALC,REAL,Pa,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-IP.DP_WS,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,DP_WS,IP 수·증기측 차압,CALC,REAL,Pa,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-IP.DUTY_RATIO,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,DUTY_RATIO,IP 정상대비 열량비,CALC,REAL,%,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-IP.STATUS,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,STATUS,IP 열교환기 상태,DI,ENUM,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-IP.TEMP_DEV_EVT,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,TEMP_DEV_EVT,IP 온도편차 이벤트,DI,BOOL,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,USER_EDIT,MEDIUM,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-IP.LOW_DUTY_EVT,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,LOW_DUTY_EVT,IP 열량저하 이벤트,DI,BOOL,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,USER_EDIT,MEDIUM,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-LP.Q_THERMAL,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,Q_THERMAL,LP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.FG_TEMP_IN,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,FG_TEMP_IN,LP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.FG_TEMP_OUT,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,FG_TEMP_OUT,LP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.WS_TEMP_IN,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,WS_TEMP_IN,LP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.WS_TEMP_OUT,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,WS_TEMP_OUT,LP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.WS_PRESS_IN,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,WS_PRESS_IN,LP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.WS_PRESS_OUT,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,WS_PRESS_OUT,LP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.WS_MASS_FLOW,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,WS_MASS_FLOW,LP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.DP_FG,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,DP_FG,LP 배기가스측 차압,CALC,REAL,Pa,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.DP_WS,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,DP_WS,LP 수·증기측 차압,CALC,REAL,Pa,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.DUTY_RATIO,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,DUTY_RATIO,LP 정상대비 열량비,CALC,REAL,%,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.STATUS,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,STATUS,LP 열교환기 상태,DI,ENUM,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.TEMP_DEV_EVT,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,TEMP_DEV_EVT,LP 온도편차 이벤트,DI,BOOL,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,USER_EDIT,MEDIUM,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.LOW_DUTY_EVT,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,LOW_DUTY_EVT,LP 열량저하 이벤트,DI,BOOL,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,USER_EDIT,MEDIUM,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.ECO-01.Q_THERMAL,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,Q_THERMAL,HP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.FG_TEMP_IN,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,FG_TEMP_IN,HP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.FG_TEMP_OUT,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,FG_TEMP_OUT,HP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.WS_TEMP_IN,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,WS_TEMP_IN,HP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.WS_TEMP_OUT,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,WS_TEMP_OUT,HP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.WS_PRESS_IN,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,WS_PRESS_IN,HP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.WS_PRESS_OUT,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,WS_PRESS_OUT,HP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.WS_MASS_FLOW,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,WS_MASS_FLOW,HP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.DP_FG,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,DP_FG,HP 배기가스측 차압,CALC,REAL,Pa,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.DP_WS,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,DP_WS,HP 수·증기측 차압,CALC,REAL,Pa,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.DUTY_RATIO,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,DUTY_RATIO,HP 정상대비 열량비,CALC,REAL,%,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.STATUS,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,STATUS,HP 열교환기 상태,DI,ENUM,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.TEMP_DEV_EVT,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,TEMP_DEV_EVT,HP 온도편차 이벤트,DI,BOOL,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,USER_EDIT,MEDIUM,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.LOW_DUTY_EVT,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,LOW_DUTY_EVT,HP 열량저하 이벤트,DI,BOOL,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,USER_EDIT,MEDIUM,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-02.Q_THERMAL,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,Q_THERMAL,HP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.FG_TEMP_IN,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,FG_TEMP_IN,HP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.FG_TEMP_OUT,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,FG_TEMP_OUT,HP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.WS_TEMP_IN,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,WS_TEMP_IN,HP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.WS_TEMP_OUT,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,WS_TEMP_OUT,HP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.WS_PRESS_IN,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,WS_PRESS_IN,HP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.WS_PRESS_OUT,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,WS_PRESS_OUT,HP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.WS_MASS_FLOW,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,WS_MASS_FLOW,HP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.DP_FG,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,DP_FG,HP 배기가스측 차압,CALC,REAL,Pa,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.DP_WS,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,DP_WS,HP 수·증기측 차압,CALC,REAL,Pa,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.DUTY_RATIO,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,DUTY_RATIO,HP 정상대비 열량비,CALC,REAL,%,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.STATUS,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,STATUS,HP 열교환기 상태,DI,ENUM,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.TEMP_DEV_EVT,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,TEMP_DEV_EVT,HP 온도편차 이벤트,DI,BOOL,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,USER_EDIT,MEDIUM,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.LOW_DUTY_EVT,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,LOW_DUTY_EVT,HP 열량저하 이벤트,DI,BOOL,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,USER_EDIT,MEDIUM,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-03.Q_THERMAL,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,Q_THERMAL,IP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.FG_TEMP_IN,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,FG_TEMP_IN,IP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.FG_TEMP_OUT,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,FG_TEMP_OUT,IP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.WS_TEMP_IN,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,WS_TEMP_IN,IP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.WS_TEMP_OUT,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,WS_TEMP_OUT,IP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.WS_PRESS_IN,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,WS_PRESS_IN,IP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.WS_PRESS_OUT,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,WS_PRESS_OUT,IP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.WS_MASS_FLOW,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,WS_MASS_FLOW,IP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.DP_FG,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,DP_FG,IP 배기가스측 차압,CALC,REAL,Pa,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.DP_WS,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,DP_WS,IP 수·증기측 차압,CALC,REAL,Pa,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.DUTY_RATIO,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,DUTY_RATIO,IP 정상대비 열량비,CALC,REAL,%,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.STATUS,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,STATUS,IP 열교환기 상태,DI,ENUM,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.TEMP_DEV_EVT,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,TEMP_DEV_EVT,IP 온도편차 이벤트,DI,BOOL,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,USER_EDIT,MEDIUM,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.LOW_DUTY_EVT,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,LOW_DUTY_EVT,IP 열량저하 이벤트,DI,BOOL,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,USER_EDIT,MEDIUM,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-04.Q_THERMAL,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,Q_THERMAL,IP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.FG_TEMP_IN,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,FG_TEMP_IN,IP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.FG_TEMP_OUT,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,FG_TEMP_OUT,IP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.WS_TEMP_IN,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,WS_TEMP_IN,IP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.WS_TEMP_OUT,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,WS_TEMP_OUT,IP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.WS_PRESS_IN,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,WS_PRESS_IN,IP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.WS_PRESS_OUT,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,WS_PRESS_OUT,IP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.WS_MASS_FLOW,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,WS_MASS_FLOW,IP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.DP_FG,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,DP_FG,IP 배기가스측 차압,CALC,REAL,Pa,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.DP_WS,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,DP_WS,IP 수·증기측 차압,CALC,REAL,Pa,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.DUTY_RATIO,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,DUTY_RATIO,IP 정상대비 열량비,CALC,REAL,%,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.STATUS,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,STATUS,IP 열교환기 상태,DI,ENUM,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.TEMP_DEV_EVT,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,TEMP_DEV_EVT,IP 온도편차 이벤트,DI,BOOL,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,USER_EDIT,MEDIUM,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.LOW_DUTY_EVT,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,LOW_DUTY_EVT,IP 열량저하 이벤트,DI,BOOL,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,USER_EDIT,MEDIUM,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-05.Q_THERMAL,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,Q_THERMAL,LP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.FG_TEMP_IN,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,FG_TEMP_IN,LP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.FG_TEMP_OUT,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,FG_TEMP_OUT,LP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.WS_TEMP_IN,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,WS_TEMP_IN,LP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.WS_TEMP_OUT,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,WS_TEMP_OUT,LP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.WS_PRESS_IN,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,WS_PRESS_IN,LP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.WS_PRESS_OUT,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,WS_PRESS_OUT,LP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.WS_MASS_FLOW,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,WS_MASS_FLOW,LP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.DP_FG,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,DP_FG,LP 배기가스측 차압,CALC,REAL,Pa,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.DP_WS,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,DP_WS,LP 수·증기측 차압,CALC,REAL,Pa,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.DUTY_RATIO,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,DUTY_RATIO,LP 정상대비 열량비,CALC,REAL,%,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.STATUS,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,STATUS,LP 열교환기 상태,DI,ENUM,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.TEMP_DEV_EVT,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,TEMP_DEV_EVT,LP 온도편차 이벤트,DI,BOOL,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,USER_EDIT,MEDIUM,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.LOW_DUTY_EVT,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,LOW_DUTY_EVT,LP 열량저하 이벤트,DI,BOOL,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,USER_EDIT,MEDIUM,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-06.Q_THERMAL,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,Q_THERMAL,LP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.FG_TEMP_IN,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,FG_TEMP_IN,LP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.FG_TEMP_OUT,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,FG_TEMP_OUT,LP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.WS_TEMP_IN,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,WS_TEMP_IN,LP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.WS_TEMP_OUT,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,WS_TEMP_OUT,LP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.WS_PRESS_IN,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,WS_PRESS_IN,LP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.WS_PRESS_OUT,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,WS_PRESS_OUT,LP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.WS_MASS_FLOW,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,WS_MASS_FLOW,LP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.DP_FG,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,DP_FG,LP 배기가스측 차압,CALC,REAL,Pa,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.DP_WS,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,DP_WS,LP 수·증기측 차압,CALC,REAL,Pa,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.DUTY_RATIO,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,DUTY_RATIO,LP 정상대비 열량비,CALC,REAL,%,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.STATUS,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,STATUS,LP 열교환기 상태,DI,ENUM,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,,INFO,500,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.TEMP_DEV_EVT,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,TEMP_DEV_EVT,LP 온도편차 이벤트,DI,BOOL,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,USER_EDIT,MEDIUM,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.LOW_DUTY_EVT,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,LOW_DUTY_EVT,LP 열량저하 이벤트,DI,BOOL,-,T,T,A,Derived from exchanger variables,MODEL,USER_EDIT,USER_EDIT,MEDIUM,500,Y,decreases with thermal lag,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,HX count [M]; exact ECO-06 allocation/order [A]
TSP.DRUM.HP.PRESS,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,PRESS,HP 드럼 압력,AI,REAL,Pa,M,M,A,DynamicDrum.press,A:12.0 MPa,N/A,,INFO,100,N,decreases after GT trip,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.LEVEL,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,LEVEL,HP 드럼 수위,AI,REAL,%,M,M,A,DynamicDrum.level,A:0 % deviation,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.TEMP,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,TEMP,HP 드럼 온도,AI,REAL,K,M,M,A,DynamicDrum.temp,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.MASS_LIQ,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,MASS_LIQ,HP 드럼 액상 질량,AI,REAL,kg,M,M,A,DynamicDrum.mass_liq,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.MASS_STEAM,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,MASS_STEAM,HP 드럼 증기질량,AI,REAL,kg,M,M,A,DynamicDrum.mass_steam,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.FW_FLOW,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,FW_FLOW,HP 드럼 급수유량,AI,REAL,kg/s,M,M,A,DynamicDrum.fw_flow,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.STEAM_FLOW,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,STEAM_FLOW,HP 드럼 발생증기유량,AI,REAL,kg/s,M,M,A,DynamicDrum.steam_flow,MODEL,N/A,,INFO,100,N,decreases after GT trip,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.RECIRC_FLOW,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,RECIRC_FLOW,HP 증발기 순환유량,AI,REAL,kg/s,M,M,A,DynamicDrum.recirc_flow,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.LEVEL_SP,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,LEVEL_SP,HP 드럼 수위 설정값,AO,REAL,%,A,A,A,User assumption,A:0 % deviation,A:L=-10%; LL=-20%; H=+10%; HH=+20%,,INFO,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.LIC_OUT,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,LIC_OUT,HP 드럼 수위조절기 출력,AO,REAL,%,M,M,A,DynamicDrum.lic_out,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.FCV_POS,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,FCV_POS,HP 급수조절밸브 개도,AI,REAL,%,A,A,A,User assumption,MODEL,N/A,,INFO,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.LEVEL_L,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,LEVEL_L,HP 드럼 수위 Low 알람,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,A:L=-10%; LL=-20%; H=+10%; HH=+20%,,HIGH,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.LEVEL_LL,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,LEVEL_LL,HP 드럼 수위 Low-Low Trip,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,A:L=-10%; LL=-20%; H=+10%; HH=+20%,LEVEL_LL=1 for USER_EDIT delay,TRIP,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.LEVEL_H,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,LEVEL_H,HP 드럼 수위 High 알람,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,A:L=-10%; LL=-20%; H=+10%; HH=+20%,,HIGH,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.LEVEL_HH,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,LEVEL_HH,HP 드럼 수위 High-High Trip,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,A:L=-10%; LL=-20%; H=+10%; HH=+20%,LEVEL_HH=1 for USER_EDIT delay,TRIP,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.PRESS_H,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,PRESS_H,HP 드럼 압력 High 알람,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,USER_EDIT,,HIGH,100,Y,decreases after GT trip,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.PRESS_HH,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,PRESS_HH,HP 드럼 압력 High-High Trip,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,USER_EDIT,PRESS_HH=1 for USER_EDIT delay,TRIP,100,Y,decreases after GT trip,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.CTRL_MODE,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,CTRL_MODE,HP 드럼 수위제어 모드,DI,ENUM,-,T,T,A,Derived alarm/event,MODEL,N/A,,INFO,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.PRESS,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,PRESS,IP 드럼 압력,AI,REAL,Pa,M,M,A,DynamicDrum.press,A:3.0 MPa,N/A,,INFO,100,N,decreases after GT trip,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.LEVEL,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,LEVEL,IP 드럼 수위,AI,REAL,%,M,M,A,DynamicDrum.level,A:0 % deviation,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.TEMP,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,TEMP,IP 드럼 온도,AI,REAL,K,M,M,A,DynamicDrum.temp,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.MASS_LIQ,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,MASS_LIQ,IP 드럼 액상 질량,AI,REAL,kg,M,M,A,DynamicDrum.mass_liq,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.MASS_STEAM,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,MASS_STEAM,IP 드럼 증기질량,AI,REAL,kg,M,M,A,DynamicDrum.mass_steam,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.FW_FLOW,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,FW_FLOW,IP 드럼 급수유량,AI,REAL,kg/s,M,M,A,DynamicDrum.fw_flow,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.STEAM_FLOW,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,STEAM_FLOW,IP 드럼 발생증기유량,AI,REAL,kg/s,M,M,A,DynamicDrum.steam_flow,MODEL,N/A,,INFO,100,N,decreases after GT trip,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.RECIRC_FLOW,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,RECIRC_FLOW,IP 증발기 순환유량,AI,REAL,kg/s,M,M,A,DynamicDrum.recirc_flow,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.LEVEL_SP,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,LEVEL_SP,IP 드럼 수위 설정값,AO,REAL,%,A,A,A,User assumption,A:0 % deviation,A:L=-10%; LL=-20%; H=+10%; HH=+20%,,INFO,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.LIC_OUT,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,LIC_OUT,IP 드럼 수위조절기 출력,AO,REAL,%,M,M,A,DynamicDrum.lic_out,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.FCV_POS,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,FCV_POS,IP 급수조절밸브 개도,AI,REAL,%,A,A,A,User assumption,MODEL,N/A,,INFO,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.LEVEL_L,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,LEVEL_L,IP 드럼 수위 Low 알람,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,A:L=-10%; LL=-20%; H=+10%; HH=+20%,,HIGH,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
