tag_id,platform,system,subsystem,equipment_id,equipment_type,signal_name,description_ko,io_type,data_type,unit,tag_class,value_basis,limit_basis,model_mapping,normal_or_initial,alarm_limits,trip_or_event_logic,priority,sample_ms,editable,gt_trip_behavior,source_url,notes
TSP.DRUM.IP.LEVEL_LL,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,LEVEL_LL,IP 드럼 수위 Low-Low Trip,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,A:L=-10%; LL=-20%; H=+10%; HH=+20%,LEVEL_LL=1 for USER_EDIT delay,TRIP,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.LEVEL_H,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,LEVEL_H,IP 드럼 수위 High 알람,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,A:L=-10%; LL=-20%; H=+10%; HH=+20%,,HIGH,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.LEVEL_HH,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,LEVEL_HH,IP 드럼 수위 High-High Trip,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,A:L=-10%; LL=-20%; H=+10%; HH=+20%,LEVEL_HH=1 for USER_EDIT delay,TRIP,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.PRESS_H,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,PRESS_H,IP 드럼 압력 High 알람,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,USER_EDIT,,HIGH,100,Y,decreases after GT trip,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.PRESS_HH,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,PRESS_HH,IP 드럼 압력 High-High Trip,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,USER_EDIT,PRESS_HH=1 for USER_EDIT delay,TRIP,100,Y,decreases after GT trip,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.IP.CTRL_MODE,Thermo VPP,HRSG,IP_DRUM,A-V-IP-201,DynamicDrum,CTRL_MODE,IP 드럼 수위제어 모드,DI,ENUM,-,T,T,A,Derived alarm/event,MODEL,N/A,,INFO,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.PRESS,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,PRESS,LP 드럼 압력,AI,REAL,Pa,M,M,A,DynamicDrum.press,A:0.5 MPa,N/A,,INFO,100,N,decreases after GT trip,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.LEVEL,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,LEVEL,LP 드럼 수위,AI,REAL,%,M,M,A,DynamicDrum.level,A:0 % deviation,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.TEMP,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,TEMP,LP 드럼 온도,AI,REAL,K,M,M,A,DynamicDrum.temp,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.MASS_LIQ,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,MASS_LIQ,LP 드럼 액상 질량,AI,REAL,kg,M,M,A,DynamicDrum.mass_liq,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.MASS_STEAM,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,MASS_STEAM,LP 드럼 증기질량,AI,REAL,kg,M,M,A,DynamicDrum.mass_steam,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.FW_FLOW,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,FW_FLOW,LP 드럼 급수유량,AI,REAL,kg/s,M,M,A,DynamicDrum.fw_flow,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.STEAM_FLOW,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,STEAM_FLOW,LP 드럼 발생증기유량,AI,REAL,kg/s,M,M,A,DynamicDrum.steam_flow,MODEL,N/A,,INFO,100,N,decreases after GT trip,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.RECIRC_FLOW,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,RECIRC_FLOW,LP 증발기 순환유량,AI,REAL,kg/s,M,M,A,DynamicDrum.recirc_flow,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.LEVEL_SP,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,LEVEL_SP,LP 드럼 수위 설정값,AO,REAL,%,A,A,A,User assumption,A:0 % deviation,A:L=-10%; LL=-20%; H=+10%; HH=+20%,,INFO,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.LIC_OUT,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,LIC_OUT,LP 드럼 수위조절기 출력,AO,REAL,%,M,M,A,DynamicDrum.lic_out,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.FCV_POS,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,FCV_POS,LP 급수조절밸브 개도,AI,REAL,%,A,A,A,User assumption,MODEL,N/A,,INFO,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.LEVEL_L,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,LEVEL_L,LP 드럼 수위 Low 알람,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,A:L=-10%; LL=-20%; H=+10%; HH=+20%,,HIGH,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.LEVEL_LL,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,LEVEL_LL,LP 드럼 수위 Low-Low Trip,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,A:L=-10%; LL=-20%; H=+10%; HH=+20%,LEVEL_LL=1 for USER_EDIT delay,TRIP,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.LEVEL_H,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,LEVEL_H,LP 드럼 수위 High 알람,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,A:L=-10%; LL=-20%; H=+10%; HH=+20%,,HIGH,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.LEVEL_HH,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,LEVEL_HH,LP 드럼 수위 High-High Trip,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,A:L=-10%; LL=-20%; H=+10%; HH=+20%,LEVEL_HH=1 for USER_EDIT delay,TRIP,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.PRESS_H,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,PRESS_H,LP 드럼 압력 High 알람,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,USER_EDIT,,HIGH,100,Y,decreases after GT trip,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.PRESS_HH,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,PRESS_HH,LP 드럼 압력 High-High Trip,DI,BOOL,BOOL,T,T,A,Derived alarm/event,MODEL,USER_EDIT,PRESS_HH=1 for USER_EDIT delay,TRIP,100,Y,decreases after GT trip,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.LP.CTRL_MODE,Thermo VPP,HRSG,LP_DRUM,A-V-LP-301,DynamicDrum,CTRL_MODE,LP 드럼 수위제어 모드,DI,ENUM,-,T,T,A,Derived alarm/event,MODEL,N/A,,INFO,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.ST.HP.PRESS_IN,Thermo VPP,ST,HP_TURBINE,A-ST-HP-101,StodolaTurbine,PRESS_IN,HP 터빈 입구압력,AI,REAL,Pa,M,M,A,StodolaTurbine.press_in,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.HP.TEMP_IN,Thermo VPP,ST,HP_TURBINE,A-ST-HP-101,StodolaTurbine,TEMP_IN,HP 터빈 입구온도,AI,REAL,K,M,M,A,StodolaTurbine.temp_in,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.HP.H_IN,Thermo VPP,ST,HP_TURBINE,A-ST-HP-101,StodolaTurbine,H_IN,HP 터빈 입구 비엔탈피,AI,REAL,J/kg,M,M,A,StodolaTurbine.h_in,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.HP.PRESS_OUT,Thermo VPP,ST,HP_TURBINE,A-ST-HP-101,StodolaTurbine,PRESS_OUT,HP 터빈 출구압력,AI,REAL,Pa,M,M,A,StodolaTurbine.press_out,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.HP.TEMP_OUT,Thermo VPP,ST,HP_TURBINE,A-ST-HP-101,StodolaTurbine,TEMP_OUT,HP 터빈 출구온도,AI,REAL,K,M,M,A,StodolaTurbine.temp_out,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.HP.H_OUT,Thermo VPP,ST,HP_TURBINE,A-ST-HP-101,StodolaTurbine,H_OUT,HP 터빈 출구 비엔탈피,AI,REAL,J/kg,M,M,A,StodolaTurbine.h_out,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.HP.MASS_FLOW,Thermo VPP,ST,HP_TURBINE,A-ST-HP-101,StodolaTurbine,MASS_FLOW,HP 터빈 증기 질량유량,AI,REAL,kg/s,M,M,A,StodolaTurbine.mass_flow,MODEL,N/A,,INFO,100,N,decreases after steam decay,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.HP.MECH_POWER,Thermo VPP,ST,HP_TURBINE,A-ST-HP-101,StodolaTurbine,MECH_POWER,HP 터빈 기계출력,AI,REAL,W,M,M,A,StodolaTurbine.mech_power,part of 277 MW ST total,N/A,,INFO,100,N,decreases after steam decay,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.HP.EFF_IS,Thermo VPP,ST,HP_TURBINE,A-ST-HP-101,StodolaTurbine,EFF_IS,HP 터빈 등엔트로피 효율,AI,REAL,%,M,M,A,StodolaTurbine.eff_is,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.HP.TCV_POS,Thermo VPP,ST,HP_TURBINE,A-ST-HP-101,StodolaTurbine,TCV_POS,HP 터빈 조절밸브 개도,AI,REAL,%,A,A,A,Assumed control valve mapping,MODEL,N/A,,INFO,100,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.HP.FLOW_LOW_EVT,Thermo VPP,ST,HP_TURBINE,A-ST-HP-101,StodolaTurbine,FLOW_LOW_EVT,HP 터빈 증기유량 저하 이벤트,DI,BOOL,BOOL,T,T,A,Derived event,MODEL,USER_EDIT,USER_EDIT,HIGH,100,Y,decreases after steam decay,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.HP.POWER_LOW_EVT,Thermo VPP,ST,HP_TURBINE,A-ST-HP-101,StodolaTurbine,POWER_LOW_EVT,HP 터빈 출력저하 이벤트,DI,BOOL,BOOL,T,T,A,Derived event,MODEL,USER_EDIT,USER_EDIT,HIGH,100,Y,decreases after steam decay,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.HP.TRIP_STATUS,Thermo VPP,ST,HP_TURBINE,A-ST-HP-101,StodolaTurbine,TRIP_STATUS,HP 터빈 Trip 상태,DI,BOOL,BOOL,T,T,A,Derived event,MODEL,USER_EDIT,USER_EDIT,TRIP,100,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.HP.STAGE_STATUS,Thermo VPP,ST,HP_TURBINE,A-ST-HP-101,StodolaTurbine,STAGE_STATUS,HP 터빈 Stage 상태,DI,ENUM,-,T,T,A,Derived event,MODEL,USER_EDIT,,INFO,100,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.IP.PRESS_IN,Thermo VPP,ST,IP_TURBINE,A-ST-IP-201,StodolaTurbine,PRESS_IN,IP 터빈 입구압력,AI,REAL,Pa,M,M,A,StodolaTurbine.press_in,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.IP.TEMP_IN,Thermo VPP,ST,IP_TURBINE,A-ST-IP-201,StodolaTurbine,TEMP_IN,IP 터빈 입구온도,AI,REAL,K,M,M,A,StodolaTurbine.temp_in,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.IP.H_IN,Thermo VPP,ST,IP_TURBINE,A-ST-IP-201,StodolaTurbine,H_IN,IP 터빈 입구 비엔탈피,AI,REAL,J/kg,M,M,A,StodolaTurbine.h_in,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.IP.PRESS_OUT,Thermo VPP,ST,IP_TURBINE,A-ST-IP-201,StodolaTurbine,PRESS_OUT,IP 터빈 출구압력,AI,REAL,Pa,M,M,A,StodolaTurbine.press_out,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.IP.TEMP_OUT,Thermo VPP,ST,IP_TURBINE,A-ST-IP-201,StodolaTurbine,TEMP_OUT,IP 터빈 출구온도,AI,REAL,K,M,M,A,StodolaTurbine.temp_out,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.IP.H_OUT,Thermo VPP,ST,IP_TURBINE,A-ST-IP-201,StodolaTurbine,H_OUT,IP 터빈 출구 비엔탈피,AI,REAL,J/kg,M,M,A,StodolaTurbine.h_out,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.IP.MASS_FLOW,Thermo VPP,ST,IP_TURBINE,A-ST-IP-201,StodolaTurbine,MASS_FLOW,IP 터빈 증기 질량유량,AI,REAL,kg/s,M,M,A,StodolaTurbine.mass_flow,MODEL,N/A,,INFO,100,N,decreases after steam decay,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.IP.MECH_POWER,Thermo VPP,ST,IP_TURBINE,A-ST-IP-201,StodolaTurbine,MECH_POWER,IP 터빈 기계출력,AI,REAL,W,M,M,A,StodolaTurbine.mech_power,MODEL,N/A,,INFO,100,N,decreases after steam decay,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.IP.EFF_IS,Thermo VPP,ST,IP_TURBINE,A-ST-IP-201,StodolaTurbine,EFF_IS,IP 터빈 등엔트로피 효율,AI,REAL,%,M,M,A,StodolaTurbine.eff_is,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.IP.TCV_POS,Thermo VPP,ST,IP_TURBINE,A-ST-IP-201,StodolaTurbine,TCV_POS,IP 터빈 조절밸브 개도,AI,REAL,%,A,A,A,Assumed control valve mapping,MODEL,N/A,,INFO,100,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.IP.FLOW_LOW_EVT,Thermo VPP,ST,IP_TURBINE,A-ST-IP-201,StodolaTurbine,FLOW_LOW_EVT,IP 터빈 증기유량 저하 이벤트,DI,BOOL,BOOL,T,T,A,Derived event,MODEL,USER_EDIT,USER_EDIT,HIGH,100,Y,decreases after steam decay,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.IP.POWER_LOW_EVT,Thermo VPP,ST,IP_TURBINE,A-ST-IP-201,StodolaTurbine,POWER_LOW_EVT,IP 터빈 출력저하 이벤트,DI,BOOL,BOOL,T,T,A,Derived event,MODEL,USER_EDIT,USER_EDIT,HIGH,100,Y,decreases after steam decay,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.IP.TRIP_STATUS,Thermo VPP,ST,IP_TURBINE,A-ST-IP-201,StodolaTurbine,TRIP_STATUS,IP 터빈 Trip 상태,DI,BOOL,BOOL,T,T,A,Derived event,MODEL,USER_EDIT,USER_EDIT,TRIP,100,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.IP.STAGE_STATUS,Thermo VPP,ST,IP_TURBINE,A-ST-IP-201,StodolaTurbine,STAGE_STATUS,IP 터빈 Stage 상태,DI,ENUM,-,T,T,A,Derived event,MODEL,USER_EDIT,,INFO,100,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.LP.PRESS_IN,Thermo VPP,ST,LP_TURBINE,A-ST-LP-301,StodolaTurbine,PRESS_IN,LP 터빈 입구압력,AI,REAL,Pa,M,M,A,StodolaTurbine.press_in,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.LP.TEMP_IN,Thermo VPP,ST,LP_TURBINE,A-ST-LP-301,StodolaTurbine,TEMP_IN,LP 터빈 입구온도,AI,REAL,K,M,M,A,StodolaTurbine.temp_in,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.LP.H_IN,Thermo VPP,ST,LP_TURBINE,A-ST-LP-301,StodolaTurbine,H_IN,LP 터빈 입구 비엔탈피,AI,REAL,J/kg,M,M,A,StodolaTurbine.h_in,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.LP.PRESS_OUT,Thermo VPP,ST,LP_TURBINE,A-ST-LP-301,StodolaTurbine,PRESS_OUT,LP 터빈 출구압력,AI,REAL,Pa,M,M,A,StodolaTurbine.press_out,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.LP.TEMP_OUT,Thermo VPP,ST,LP_TURBINE,A-ST-LP-301,StodolaTurbine,TEMP_OUT,LP 터빈 출구온도,AI,REAL,K,M,M,A,StodolaTurbine.temp_out,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.LP.H_OUT,Thermo VPP,ST,LP_TURBINE,A-ST-LP-301,StodolaTurbine,H_OUT,LP 터빈 출구 비엔탈피,AI,REAL,J/kg,M,M,A,StodolaTurbine.h_out,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.LP.MASS_FLOW,Thermo VPP,ST,LP_TURBINE,A-ST-LP-301,StodolaTurbine,MASS_FLOW,LP 터빈 증기 질량유량,AI,REAL,kg/s,M,M,A,StodolaTurbine.mass_flow,MODEL,N/A,,INFO,100,N,decreases after steam decay,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.LP.MECH_POWER,Thermo VPP,ST,LP_TURBINE,A-ST-LP-301,StodolaTurbine,MECH_POWER,LP 터빈 기계출력,AI,REAL,W,M,M,A,StodolaTurbine.mech_power,MODEL,N/A,,INFO,100,N,decreases after steam decay,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.LP.EFF_IS,Thermo VPP,ST,LP_TURBINE,A-ST-LP-301,StodolaTurbine,EFF_IS,LP 터빈 등엔트로피 효율,AI,REAL,%,M,M,A,StodolaTurbine.eff_is,MODEL,N/A,,INFO,100,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.LP.TCV_POS,Thermo VPP,ST,LP_TURBINE,A-ST-LP-301,StodolaTurbine,TCV_POS,LP 터빈 조절밸브 개도,AI,REAL,%,A,A,A,Assumed control valve mapping,MODEL,N/A,,INFO,100,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.LP.FLOW_LOW_EVT,Thermo VPP,ST,LP_TURBINE,A-ST-LP-301,StodolaTurbine,FLOW_LOW_EVT,LP 터빈 증기유량 저하 이벤트,DI,BOOL,BOOL,T,T,A,Derived event,MODEL,USER_EDIT,USER_EDIT,HIGH,100,Y,decreases after steam decay,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.LP.POWER_LOW_EVT,Thermo VPP,ST,LP_TURBINE,A-ST-LP-301,StodolaTurbine,POWER_LOW_EVT,LP 터빈 출력저하 이벤트,DI,BOOL,BOOL,T,T,A,Derived event,MODEL,USER_EDIT,USER_EDIT,HIGH,100,Y,decreases after steam decay,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.LP.TRIP_STATUS,Thermo VPP,ST,LP_TURBINE,A-ST-LP-301,StodolaTurbine,TRIP_STATUS,LP 터빈 Trip 상태,DI,BOOL,BOOL,T,T,A,Derived event,MODEL,USER_EDIT,USER_EDIT,TRIP,100,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Stage presence [M]; equipment tag and valve mapping [A]
TSP.ST.LP.STAGE_STATUS,Thermo VPP,ST,LP_TURBINE,A-ST-LP-301,StodolaTurbine,STAGE_STATUS,LP 터빈 Stage 상태,DI,ENUM,-,T,T,A,Derived event,MODEL,USER_EDIT,,INFO,100,Y,model response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Stage presence [M]; equipment tag and valve mapping [A]
TSP.PUMP.HP.RUN_FB,Thermo VPP,BFP,HP_FEEDWATER,A-P-HP-101,StaticCentrifugalPump,RUN_FB,HP 운전 피드백,DI,BOOL,BOOL,A,A,A,StaticCentrifugalPump.run_fb (duty assignment assumed),1,N/A,,INFO,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.HP.START_CMD,Thermo VPP,BFP,HP_FEEDWATER,A-P-HP-101,StaticCentrifugalPump,START_CMD,HP 기동 명령,DO,BOOL,BOOL,A,A,A,StaticCentrifugalPump.start_cmd (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.HP.STOP_CMD,Thermo VPP,BFP,HP_FEEDWATER,A-P-HP-101,StaticCentrifugalPump,STOP_CMD,HP 정지 명령,DO,BOOL,BOOL,A,A,A,StaticCentrifugalPump.stop_cmd (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.HP.SPEED,Thermo VPP,BFP,HP_FEEDWATER,A-P-HP-101,StaticCentrifugalPump,SPEED,HP 회전속도,AI,REAL,rpm,A,A,A,StaticCentrifugalPump.speed (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,500,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.HP.FLOW,Thermo VPP,BFP,HP_FEEDWATER,A-P-HP-101,StaticCentrifugalPump,FLOW,HP 토출유량,AI,REAL,kg/s,A,A,A,StaticCentrifugalPump.flow (duty assignment assumed),MODEL/USER_EDIT,USER_EDIT,,INFO,500,Y,controller-dependent,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.HP.P_SUCTION,Thermo VPP,BFP,HP_FEEDWATER,A-P-HP-101,StaticCentrifugalPump,P_SUCTION,HP 흡입압력,AI,REAL,Pa,A,A,A,StaticCentrifugalPump.p_suction (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,500,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.HP.P_DISCHARGE,Thermo VPP,BFP,HP_FEEDWATER,A-P-HP-101,StaticCentrifugalPump,P_DISCHARGE,HP 토출압력,AI,REAL,Pa,A,A,A,StaticCentrifugalPump.p_discharge (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,500,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.HP.DP,Thermo VPP,BFP,HP_FEEDWATER,A-P-HP-101,StaticCentrifugalPump,DP,HP 펌프 차압,CALC,REAL,Pa,A,A,A,StaticCentrifugalPump.dp (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,500,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.HP.POWER,Thermo VPP,BFP,HP_FEEDWATER,A-P-HP-101,StaticCentrifugalPump,POWER,HP 펌프 소비동력,AI,REAL,W,A,A,A,StaticCentrifugalPump.power (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,500,Y,controller-dependent,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.HP.TRIP_FB,Thermo VPP,BFP,HP_FEEDWATER,A-P-HP-101,StaticCentrifugalPump,TRIP_FB,HP 펌프 Trip 피드백,DI,BOOL,BOOL,A,A,A,StaticCentrifugalPump.trip_fb (duty assignment assumed),MODEL/USER_EDIT,N/A,USER_EDIT,HIGH,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.HP.SUCTION_LOW_EVT,Thermo VPP,BFP,HP_FEEDWATER,A-P-HP-101,StaticCentrifugalPump,SUCTION_LOW_EVT,HP 흡입압력 Low 이벤트,DI,BOOL,BOOL,A,A,A,StaticCentrifugalPump.suction_low_evt (duty assignment assumed),MODEL/USER_EDIT,USER_EDIT,USER_EDIT,MEDIUM,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.HP.DISCH_LOW_EVT,Thermo VPP,BFP,HP_FEEDWATER,A-P-HP-101,StaticCentrifugalPump,DISCH_LOW_EVT,HP 토출압력 Low 이벤트,DI,BOOL,BOOL,A,A,A,StaticCentrifugalPump.disch_low_evt (duty assignment assumed),MODEL/USER_EDIT,USER_EDIT,USER_EDIT,MEDIUM,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.HP.AUTO_MODE,Thermo VPP,BFP,HP_FEEDWATER,A-P-HP-101,StaticCentrifugalPump,AUTO_MODE,HP 자동운전 모드,DI,BOOL,BOOL,A,A,A,StaticCentrifugalPump.auto_mode (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.IP.RUN_FB,Thermo VPP,BFP,IP_FEEDWATER,A-P-IP-201,StaticCentrifugalPump,RUN_FB,IP 운전 피드백,DI,BOOL,BOOL,A,A,A,StaticCentrifugalPump.run_fb (duty assignment assumed),1,N/A,,INFO,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.IP.START_CMD,Thermo VPP,BFP,IP_FEEDWATER,A-P-IP-201,StaticCentrifugalPump,START_CMD,IP 기동 명령,DO,BOOL,BOOL,A,A,A,StaticCentrifugalPump.start_cmd (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.IP.STOP_CMD,Thermo VPP,BFP,IP_FEEDWATER,A-P-IP-201,StaticCentrifugalPump,STOP_CMD,IP 정지 명령,DO,BOOL,BOOL,A,A,A,StaticCentrifugalPump.stop_cmd (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.IP.SPEED,Thermo VPP,BFP,IP_FEEDWATER,A-P-IP-201,StaticCentrifugalPump,SPEED,IP 회전속도,AI,REAL,rpm,A,A,A,StaticCentrifugalPump.speed (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,500,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.IP.FLOW,Thermo VPP,BFP,IP_FEEDWATER,A-P-IP-201,StaticCentrifugalPump,FLOW,IP 토출유량,AI,REAL,kg/s,A,A,A,StaticCentrifugalPump.flow (duty assignment assumed),MODEL/USER_EDIT,USER_EDIT,,INFO,500,Y,controller-dependent,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.IP.P_SUCTION,Thermo VPP,BFP,IP_FEEDWATER,A-P-IP-201,StaticCentrifugalPump,P_SUCTION,IP 흡입압력,AI,REAL,Pa,A,A,A,StaticCentrifugalPump.p_suction (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,500,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.IP.P_DISCHARGE,Thermo VPP,BFP,IP_FEEDWATER,A-P-IP-201,StaticCentrifugalPump,P_DISCHARGE,IP 토출압력,AI,REAL,Pa,A,A,A,StaticCentrifugalPump.p_discharge (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,500,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.IP.DP,Thermo VPP,BFP,IP_FEEDWATER,A-P-IP-201,StaticCentrifugalPump,DP,IP 펌프 차압,CALC,REAL,Pa,A,A,A,StaticCentrifugalPump.dp (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,500,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.IP.POWER,Thermo VPP,BFP,IP_FEEDWATER,A-P-IP-201,StaticCentrifugalPump,POWER,IP 펌프 소비동력,AI,REAL,W,A,A,A,StaticCentrifugalPump.power (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,500,Y,controller-dependent,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.IP.TRIP_FB,Thermo VPP,BFP,IP_FEEDWATER,A-P-IP-201,StaticCentrifugalPump,TRIP_FB,IP 펌프 Trip 피드백,DI,BOOL,BOOL,A,A,A,StaticCentrifugalPump.trip_fb (duty assignment assumed),MODEL/USER_EDIT,N/A,USER_EDIT,HIGH,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.IP.SUCTION_LOW_EVT,Thermo VPP,BFP,IP_FEEDWATER,A-P-IP-201,StaticCentrifugalPump,SUCTION_LOW_EVT,IP 흡입압력 Low 이벤트,DI,BOOL,BOOL,A,A,A,StaticCentrifugalPump.suction_low_evt (duty assignment assumed),MODEL/USER_EDIT,USER_EDIT,USER_EDIT,MEDIUM,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.IP.DISCH_LOW_EVT,Thermo VPP,BFP,IP_FEEDWATER,A-P-IP-201,StaticCentrifugalPump,DISCH_LOW_EVT,IP 토출압력 Low 이벤트,DI,BOOL,BOOL,A,A,A,StaticCentrifugalPump.disch_low_evt (duty assignment assumed),MODEL/USER_EDIT,USER_EDIT,USER_EDIT,MEDIUM,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.IP.AUTO_MODE,Thermo VPP,BFP,IP_FEEDWATER,A-P-IP-201,StaticCentrifugalPump,AUTO_MODE,IP 자동운전 모드,DI,BOOL,BOOL,A,A,A,StaticCentrifugalPump.auto_mode (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.LP.RUN_FB,Thermo VPP,BFP,LP_FEEDWATER,A-P-LP-301,StaticCentrifugalPump,RUN_FB,LP 운전 피드백,DI,BOOL,BOOL,A,A,A,StaticCentrifugalPump.run_fb (duty assignment assumed),1,N/A,,INFO,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.LP.START_CMD,Thermo VPP,BFP,LP_FEEDWATER,A-P-LP-301,StaticCentrifugalPump,START_CMD,LP 기동 명령,DO,BOOL,BOOL,A,A,A,StaticCentrifugalPump.start_cmd (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.LP.STOP_CMD,Thermo VPP,BFP,LP_FEEDWATER,A-P-LP-301,StaticCentrifugalPump,STOP_CMD,LP 정지 명령,DO,BOOL,BOOL,A,A,A,StaticCentrifugalPump.stop_cmd (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.LP.SPEED,Thermo VPP,BFP,LP_FEEDWATER,A-P-LP-301,StaticCentrifugalPump,SPEED,LP 회전속도,AI,REAL,rpm,A,A,A,StaticCentrifugalPump.speed (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,500,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.LP.FLOW,Thermo VPP,BFP,LP_FEEDWATER,A-P-LP-301,StaticCentrifugalPump,FLOW,LP 토출유량,AI,REAL,kg/s,A,A,A,StaticCentrifugalPump.flow (duty assignment assumed),MODEL/USER_EDIT,USER_EDIT,,INFO,500,Y,controller-dependent,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.LP.P_SUCTION,Thermo VPP,BFP,LP_FEEDWATER,A-P-LP-301,StaticCentrifugalPump,P_SUCTION,LP 흡입압력,AI,REAL,Pa,A,A,A,StaticCentrifugalPump.p_suction (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,500,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.LP.P_DISCHARGE,Thermo VPP,BFP,LP_FEEDWATER,A-P-LP-301,StaticCentrifugalPump,P_DISCHARGE,LP 토출압력,AI,REAL,Pa,A,A,A,StaticCentrifugalPump.p_discharge (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,500,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.LP.DP,Thermo VPP,BFP,LP_FEEDWATER,A-P-LP-301,StaticCentrifugalPump,DP,LP 펌프 차압,CALC,REAL,Pa,A,A,A,StaticCentrifugalPump.dp (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,500,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.LP.POWER,Thermo VPP,BFP,LP_FEEDWATER,A-P-LP-301,StaticCentrifugalPump,POWER,LP 펌프 소비동력,AI,REAL,W,A,A,A,StaticCentrifugalPump.power (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,500,Y,controller-dependent,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.LP.TRIP_FB,Thermo VPP,BFP,LP_FEEDWATER,A-P-LP-301,StaticCentrifugalPump,TRIP_FB,LP 펌프 Trip 피드백,DI,BOOL,BOOL,A,A,A,StaticCentrifugalPump.trip_fb (duty assignment assumed),MODEL/USER_EDIT,N/A,USER_EDIT,HIGH,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.LP.SUCTION_LOW_EVT,Thermo VPP,BFP,LP_FEEDWATER,A-P-LP-301,StaticCentrifugalPump,SUCTION_LOW_EVT,LP 흡입압력 Low 이벤트,DI,BOOL,BOOL,A,A,A,StaticCentrifugalPump.suction_low_evt (duty assignment assumed),MODEL/USER_EDIT,USER_EDIT,USER_EDIT,MEDIUM,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.LP.DISCH_LOW_EVT,Thermo VPP,BFP,LP_FEEDWATER,A-P-LP-301,StaticCentrifugalPump,DISCH_LOW_EVT,LP 토출압력 Low 이벤트,DI,BOOL,BOOL,A,A,A,StaticCentrifugalPump.disch_low_evt (duty assignment assumed),MODEL/USER_EDIT,USER_EDIT,USER_EDIT,MEDIUM,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.PUMP.LP.AUTO_MODE,Thermo VPP,BFP,LP_FEEDWATER,A-P-LP-301,StaticCentrifugalPump,AUTO_MODE,LP 자동운전 모드,DI,BOOL,BOOL,A,A,A,StaticCentrifugalPump.auto_mode (duty assignment assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,assumed operation,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Pump count ×3 [M]; pressure-loop duty and all I/O tags [A]
TSP.VLV.01.POS_CMD,Thermo VPP,VALVE,HP_FW,A-CV-01,ControlValve,POS_CMD,HP_FW 밸브 개도명령,AO,REAL,%,A,A,A,ControlValve[1].pos_cmd (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.01.POS_FB,Thermo VPP,VALVE,HP_FW,A-CV-01,ControlValve,POS_FB,HP_FW 밸브 개도피드백,AI,REAL,%,A,A,A,ControlValve[1].pos_fb (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.01.OPEN_LS,Thermo VPP,VALVE,HP_FW,A-CV-01,ControlValve,OPEN_LS,HP_FW Open Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[1].open_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.01.CLOSE_LS,Thermo VPP,VALVE,HP_FW,A-CV-01,ControlValve,CLOSE_LS,HP_FW Close Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[1].close_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.01.MASS_FLOW,Thermo VPP,VALVE,HP_FW,A-CV-01,ControlValve,MASS_FLOW,HP_FW 밸브 통과유량,AI,REAL,kg/s,A,A,A,ControlValve[1].mass_flow (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.01.P_IN,Thermo VPP,VALVE,HP_FW,A-CV-01,ControlValve,P_IN,HP_FW 밸브 입구압력,AI,REAL,Pa,A,A,A,ControlValve[1].p_in (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.01.P_OUT,Thermo VPP,VALVE,HP_FW,A-CV-01,ControlValve,P_OUT,HP_FW 밸브 출구압력,AI,REAL,Pa,A,A,A,ControlValve[1].p_out (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.01.DEV_EVT,Thermo VPP,VALVE,HP_FW,A-CV-01,ControlValve,DEV_EVT,HP_FW 명령·피드백 편차 이벤트,DI,BOOL,BOOL,A,A,A,ControlValve[1].dev_evt (placement assumed),MODEL/USER_EDIT,USER_EDIT,ABS(POS_CMD-POS_FB)>USER_EDIT,MEDIUM,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.01.FAIL_STATE,Thermo VPP,VALVE,HP_FW,A-CV-01,ControlValve,FAIL_STATE,HP_FW Fail Position 설정,PARAM,ENUM,ENUM,A,A,A,ControlValve[1].fail_state (placement assumed),USER_EDIT: FC/FO/FL,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.02.POS_CMD,Thermo VPP,VALVE,IP_FW,A-CV-02,ControlValve,POS_CMD,IP_FW 밸브 개도명령,AO,REAL,%,A,A,A,ControlValve[2].pos_cmd (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.02.POS_FB,Thermo VPP,VALVE,IP_FW,A-CV-02,ControlValve,POS_FB,IP_FW 밸브 개도피드백,AI,REAL,%,A,A,A,ControlValve[2].pos_fb (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.02.OPEN_LS,Thermo VPP,VALVE,IP_FW,A-CV-02,ControlValve,OPEN_LS,IP_FW Open Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[2].open_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.02.CLOSE_LS,Thermo VPP,VALVE,IP_FW,A-CV-02,ControlValve,CLOSE_LS,IP_FW Close Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[2].close_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.02.MASS_FLOW,Thermo VPP,VALVE,IP_FW,A-CV-02,ControlValve,MASS_FLOW,IP_FW 밸브 통과유량,AI,REAL,kg/s,A,A,A,ControlValve[2].mass_flow (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.02.P_IN,Thermo VPP,VALVE,IP_FW,A-CV-02,ControlValve,P_IN,IP_FW 밸브 입구압력,AI,REAL,Pa,A,A,A,ControlValve[2].p_in (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.02.P_OUT,Thermo VPP,VALVE,IP_FW,A-CV-02,ControlValve,P_OUT,IP_FW 밸브 출구압력,AI,REAL,Pa,A,A,A,ControlValve[2].p_out (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.02.DEV_EVT,Thermo VPP,VALVE,IP_FW,A-CV-02,ControlValve,DEV_EVT,IP_FW 명령·피드백 편차 이벤트,DI,BOOL,BOOL,A,A,A,ControlValve[2].dev_evt (placement assumed),MODEL/USER_EDIT,USER_EDIT,ABS(POS_CMD-POS_FB)>USER_EDIT,MEDIUM,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.02.FAIL_STATE,Thermo VPP,VALVE,IP_FW,A-CV-02,ControlValve,FAIL_STATE,IP_FW Fail Position 설정,PARAM,ENUM,ENUM,A,A,A,ControlValve[2].fail_state (placement assumed),USER_EDIT: FC/FO/FL,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.03.POS_CMD,Thermo VPP,VALVE,LP_FW,A-CV-03,ControlValve,POS_CMD,LP_FW 밸브 개도명령,AO,REAL,%,A,A,A,ControlValve[3].pos_cmd (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.03.POS_FB,Thermo VPP,VALVE,LP_FW,A-CV-03,ControlValve,POS_FB,LP_FW 밸브 개도피드백,AI,REAL,%,A,A,A,ControlValve[3].pos_fb (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.03.OPEN_LS,Thermo VPP,VALVE,LP_FW,A-CV-03,ControlValve,OPEN_LS,LP_FW Open Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[3].open_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.03.CLOSE_LS,Thermo VPP,VALVE,LP_FW,A-CV-03,ControlValve,CLOSE_LS,LP_FW Close Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[3].close_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.03.MASS_FLOW,Thermo VPP,VALVE,LP_FW,A-CV-03,ControlValve,MASS_FLOW,LP_FW 밸브 통과유량,AI,REAL,kg/s,A,A,A,ControlValve[3].mass_flow (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.03.P_IN,Thermo VPP,VALVE,LP_FW,A-CV-03,ControlValve,P_IN,LP_FW 밸브 입구압력,AI,REAL,Pa,A,A,A,ControlValve[3].p_in (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.03.P_OUT,Thermo VPP,VALVE,LP_FW,A-CV-03,ControlValve,P_OUT,LP_FW 밸브 출구압력,AI,REAL,Pa,A,A,A,ControlValve[3].p_out (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.03.DEV_EVT,Thermo VPP,VALVE,LP_FW,A-CV-03,ControlValve,DEV_EVT,LP_FW 명령·피드백 편차 이벤트,DI,BOOL,BOOL,A,A,A,ControlValve[3].dev_evt (placement assumed),MODEL/USER_EDIT,USER_EDIT,ABS(POS_CMD-POS_FB)>USER_EDIT,MEDIUM,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.03.FAIL_STATE,Thermo VPP,VALVE,LP_FW,A-CV-03,ControlValve,FAIL_STATE,LP_FW Fail Position 설정,PARAM,ENUM,ENUM,A,A,A,ControlValve[3].fail_state (placement assumed),USER_EDIT: FC/FO/FL,N/A,,INFO,100,Y,controller response [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.04.POS_CMD,Thermo VPP,VALVE,HP_STEAM,A-CV-04,ControlValve,POS_CMD,HP_STEAM 밸브 개도명령,AO,REAL,%,A,A,A,ControlValve[4].pos_cmd (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.04.POS_FB,Thermo VPP,VALVE,HP_STEAM,A-CV-04,ControlValve,POS_FB,HP_STEAM 밸브 개도피드백,AI,REAL,%,A,A,A,ControlValve[4].pos_fb (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.04.OPEN_LS,Thermo VPP,VALVE,HP_STEAM,A-CV-04,ControlValve,OPEN_LS,HP_STEAM Open Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[4].open_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.04.CLOSE_LS,Thermo VPP,VALVE,HP_STEAM,A-CV-04,ControlValve,CLOSE_LS,HP_STEAM Close Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[4].close_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.04.MASS_FLOW,Thermo VPP,VALVE,HP_STEAM,A-CV-04,ControlValve,MASS_FLOW,HP_STEAM 밸브 통과유량,AI,REAL,kg/s,A,A,A,ControlValve[4].mass_flow (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.04.P_IN,Thermo VPP,VALVE,HP_STEAM,A-CV-04,ControlValve,P_IN,HP_STEAM 밸브 입구압력,AI,REAL,Pa,A,A,A,ControlValve[4].p_in (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
