tag_id,platform,system,subsystem,equipment_id,equipment_type,signal_name,description_ko,io_type,data_type,unit,tag_class,value_basis,limit_basis,model_mapping,normal_or_initial,alarm_limits,trip_or_event_logic,priority,sample_ms,editable,gt_trip_behavior,source_url,notes
TSP.VLV.04.P_OUT,Thermo VPP,VALVE,HP_STEAM,A-CV-04,ControlValve,P_OUT,HP_STEAM 밸브 출구압력,AI,REAL,Pa,A,A,A,ControlValve[4].p_out (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.04.DEV_EVT,Thermo VPP,VALVE,HP_STEAM,A-CV-04,ControlValve,DEV_EVT,HP_STEAM 명령·피드백 편차 이벤트,DI,BOOL,BOOL,A,A,A,ControlValve[4].dev_evt (placement assumed),MODEL/USER_EDIT,USER_EDIT,ABS(POS_CMD-POS_FB)>USER_EDIT,MEDIUM,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.04.FAIL_STATE,Thermo VPP,VALVE,HP_STEAM,A-CV-04,ControlValve,FAIL_STATE,HP_STEAM Fail Position 설정,PARAM,ENUM,ENUM,A,A,A,ControlValve[4].fail_state (placement assumed),USER_EDIT: FC/FO/FL,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.05.POS_CMD,Thermo VPP,VALVE,IP_STEAM,A-CV-05,ControlValve,POS_CMD,IP_STEAM 밸브 개도명령,AO,REAL,%,A,A,A,ControlValve[5].pos_cmd (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.05.POS_FB,Thermo VPP,VALVE,IP_STEAM,A-CV-05,ControlValve,POS_FB,IP_STEAM 밸브 개도피드백,AI,REAL,%,A,A,A,ControlValve[5].pos_fb (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.05.OPEN_LS,Thermo VPP,VALVE,IP_STEAM,A-CV-05,ControlValve,OPEN_LS,IP_STEAM Open Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[5].open_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.05.CLOSE_LS,Thermo VPP,VALVE,IP_STEAM,A-CV-05,ControlValve,CLOSE_LS,IP_STEAM Close Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[5].close_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.05.MASS_FLOW,Thermo VPP,VALVE,IP_STEAM,A-CV-05,ControlValve,MASS_FLOW,IP_STEAM 밸브 통과유량,AI,REAL,kg/s,A,A,A,ControlValve[5].mass_flow (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.05.P_IN,Thermo VPP,VALVE,IP_STEAM,A-CV-05,ControlValve,P_IN,IP_STEAM 밸브 입구압력,AI,REAL,Pa,A,A,A,ControlValve[5].p_in (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.05.P_OUT,Thermo VPP,VALVE,IP_STEAM,A-CV-05,ControlValve,P_OUT,IP_STEAM 밸브 출구압력,AI,REAL,Pa,A,A,A,ControlValve[5].p_out (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.05.DEV_EVT,Thermo VPP,VALVE,IP_STEAM,A-CV-05,ControlValve,DEV_EVT,IP_STEAM 명령·피드백 편차 이벤트,DI,BOOL,BOOL,A,A,A,ControlValve[5].dev_evt (placement assumed),MODEL/USER_EDIT,USER_EDIT,ABS(POS_CMD-POS_FB)>USER_EDIT,MEDIUM,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.05.FAIL_STATE,Thermo VPP,VALVE,IP_STEAM,A-CV-05,ControlValve,FAIL_STATE,IP_STEAM Fail Position 설정,PARAM,ENUM,ENUM,A,A,A,ControlValve[5].fail_state (placement assumed),USER_EDIT: FC/FO/FL,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.06.POS_CMD,Thermo VPP,VALVE,LP_STEAM,A-CV-06,ControlValve,POS_CMD,LP_STEAM 밸브 개도명령,AO,REAL,%,A,A,A,ControlValve[6].pos_cmd (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.06.POS_FB,Thermo VPP,VALVE,LP_STEAM,A-CV-06,ControlValve,POS_FB,LP_STEAM 밸브 개도피드백,AI,REAL,%,A,A,A,ControlValve[6].pos_fb (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.06.OPEN_LS,Thermo VPP,VALVE,LP_STEAM,A-CV-06,ControlValve,OPEN_LS,LP_STEAM Open Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[6].open_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.06.CLOSE_LS,Thermo VPP,VALVE,LP_STEAM,A-CV-06,ControlValve,CLOSE_LS,LP_STEAM Close Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[6].close_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.06.MASS_FLOW,Thermo VPP,VALVE,LP_STEAM,A-CV-06,ControlValve,MASS_FLOW,LP_STEAM 밸브 통과유량,AI,REAL,kg/s,A,A,A,ControlValve[6].mass_flow (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.06.P_IN,Thermo VPP,VALVE,LP_STEAM,A-CV-06,ControlValve,P_IN,LP_STEAM 밸브 입구압력,AI,REAL,Pa,A,A,A,ControlValve[6].p_in (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.06.P_OUT,Thermo VPP,VALVE,LP_STEAM,A-CV-06,ControlValve,P_OUT,LP_STEAM 밸브 출구압력,AI,REAL,Pa,A,A,A,ControlValve[6].p_out (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.06.DEV_EVT,Thermo VPP,VALVE,LP_STEAM,A-CV-06,ControlValve,DEV_EVT,LP_STEAM 명령·피드백 편차 이벤트,DI,BOOL,BOOL,A,A,A,ControlValve[6].dev_evt (placement assumed),MODEL/USER_EDIT,USER_EDIT,ABS(POS_CMD-POS_FB)>USER_EDIT,MEDIUM,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.06.FAIL_STATE,Thermo VPP,VALVE,LP_STEAM,A-CV-06,ControlValve,FAIL_STATE,LP_STEAM Fail Position 설정,PARAM,ENUM,ENUM,A,A,A,ControlValve[6].fail_state (placement assumed),USER_EDIT: FC/FO/FL,N/A,,INFO,100,Y,closes/rundown [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.07.POS_CMD,Thermo VPP,VALVE,HP_BYPASS,A-CV-07,ControlValve,POS_CMD,HP_BYPASS 밸브 개도명령,AO,REAL,%,A,A,A,ControlValve[7].pos_cmd (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.07.POS_FB,Thermo VPP,VALVE,HP_BYPASS,A-CV-07,ControlValve,POS_FB,HP_BYPASS 밸브 개도피드백,AI,REAL,%,A,A,A,ControlValve[7].pos_fb (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.07.OPEN_LS,Thermo VPP,VALVE,HP_BYPASS,A-CV-07,ControlValve,OPEN_LS,HP_BYPASS Open Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[7].open_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.07.CLOSE_LS,Thermo VPP,VALVE,HP_BYPASS,A-CV-07,ControlValve,CLOSE_LS,HP_BYPASS Close Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[7].close_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.07.MASS_FLOW,Thermo VPP,VALVE,HP_BYPASS,A-CV-07,ControlValve,MASS_FLOW,HP_BYPASS 밸브 통과유량,AI,REAL,kg/s,A,A,A,ControlValve[7].mass_flow (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.07.P_IN,Thermo VPP,VALVE,HP_BYPASS,A-CV-07,ControlValve,P_IN,HP_BYPASS 밸브 입구압력,AI,REAL,Pa,A,A,A,ControlValve[7].p_in (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.07.P_OUT,Thermo VPP,VALVE,HP_BYPASS,A-CV-07,ControlValve,P_OUT,HP_BYPASS 밸브 출구압력,AI,REAL,Pa,A,A,A,ControlValve[7].p_out (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.07.DEV_EVT,Thermo VPP,VALVE,HP_BYPASS,A-CV-07,ControlValve,DEV_EVT,HP_BYPASS 명령·피드백 편차 이벤트,DI,BOOL,BOOL,A,A,A,ControlValve[7].dev_evt (placement assumed),MODEL/USER_EDIT,USER_EDIT,ABS(POS_CMD-POS_FB)>USER_EDIT,MEDIUM,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.07.FAIL_STATE,Thermo VPP,VALVE,HP_BYPASS,A-CV-07,ControlValve,FAIL_STATE,HP_BYPASS Fail Position 설정,PARAM,ENUM,ENUM,A,A,A,ControlValve[7].fail_state (placement assumed),USER_EDIT: FC/FO/FL,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.08.POS_CMD,Thermo VPP,VALVE,IP_BYPASS,A-CV-08,ControlValve,POS_CMD,IP_BYPASS 밸브 개도명령,AO,REAL,%,A,A,A,ControlValve[8].pos_cmd (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.08.POS_FB,Thermo VPP,VALVE,IP_BYPASS,A-CV-08,ControlValve,POS_FB,IP_BYPASS 밸브 개도피드백,AI,REAL,%,A,A,A,ControlValve[8].pos_fb (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.08.OPEN_LS,Thermo VPP,VALVE,IP_BYPASS,A-CV-08,ControlValve,OPEN_LS,IP_BYPASS Open Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[8].open_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.08.CLOSE_LS,Thermo VPP,VALVE,IP_BYPASS,A-CV-08,ControlValve,CLOSE_LS,IP_BYPASS Close Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[8].close_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.08.MASS_FLOW,Thermo VPP,VALVE,IP_BYPASS,A-CV-08,ControlValve,MASS_FLOW,IP_BYPASS 밸브 통과유량,AI,REAL,kg/s,A,A,A,ControlValve[8].mass_flow (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.08.P_IN,Thermo VPP,VALVE,IP_BYPASS,A-CV-08,ControlValve,P_IN,IP_BYPASS 밸브 입구압력,AI,REAL,Pa,A,A,A,ControlValve[8].p_in (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.08.P_OUT,Thermo VPP,VALVE,IP_BYPASS,A-CV-08,ControlValve,P_OUT,IP_BYPASS 밸브 출구압력,AI,REAL,Pa,A,A,A,ControlValve[8].p_out (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.08.DEV_EVT,Thermo VPP,VALVE,IP_BYPASS,A-CV-08,ControlValve,DEV_EVT,IP_BYPASS 명령·피드백 편차 이벤트,DI,BOOL,BOOL,A,A,A,ControlValve[8].dev_evt (placement assumed),MODEL/USER_EDIT,USER_EDIT,ABS(POS_CMD-POS_FB)>USER_EDIT,MEDIUM,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.08.FAIL_STATE,Thermo VPP,VALVE,IP_BYPASS,A-CV-08,ControlValve,FAIL_STATE,IP_BYPASS Fail Position 설정,PARAM,ENUM,ENUM,A,A,A,ControlValve[8].fail_state (placement assumed),USER_EDIT: FC/FO/FL,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.09.POS_CMD,Thermo VPP,VALVE,LP_BYPASS,A-CV-09,ControlValve,POS_CMD,LP_BYPASS 밸브 개도명령,AO,REAL,%,A,A,A,ControlValve[9].pos_cmd (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.09.POS_FB,Thermo VPP,VALVE,LP_BYPASS,A-CV-09,ControlValve,POS_FB,LP_BYPASS 밸브 개도피드백,AI,REAL,%,A,A,A,ControlValve[9].pos_fb (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.09.OPEN_LS,Thermo VPP,VALVE,LP_BYPASS,A-CV-09,ControlValve,OPEN_LS,LP_BYPASS Open Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[9].open_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.09.CLOSE_LS,Thermo VPP,VALVE,LP_BYPASS,A-CV-09,ControlValve,CLOSE_LS,LP_BYPASS Close Limit 상태,DI,BOOL,BOOL,A,A,A,ControlValve[9].close_ls (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.09.MASS_FLOW,Thermo VPP,VALVE,LP_BYPASS,A-CV-09,ControlValve,MASS_FLOW,LP_BYPASS 밸브 통과유량,AI,REAL,kg/s,A,A,A,ControlValve[9].mass_flow (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.09.P_IN,Thermo VPP,VALVE,LP_BYPASS,A-CV-09,ControlValve,P_IN,LP_BYPASS 밸브 입구압력,AI,REAL,Pa,A,A,A,ControlValve[9].p_in (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.09.P_OUT,Thermo VPP,VALVE,LP_BYPASS,A-CV-09,ControlValve,P_OUT,LP_BYPASS 밸브 출구압력,AI,REAL,Pa,A,A,A,ControlValve[9].p_out (placement assumed),MODEL/USER_EDIT,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.09.DEV_EVT,Thermo VPP,VALVE,LP_BYPASS,A-CV-09,ControlValve,DEV_EVT,LP_BYPASS 명령·피드백 편차 이벤트,DI,BOOL,BOOL,A,A,A,ControlValve[9].dev_evt (placement assumed),MODEL/USER_EDIT,USER_EDIT,ABS(POS_CMD-POS_FB)>USER_EDIT,MEDIUM,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.VLV.09.FAIL_STATE,Thermo VPP,VALVE,LP_BYPASS,A-CV-09,ControlValve,FAIL_STATE,LP_BYPASS Fail Position 설정,PARAM,ENUM,ENUM,A,A,A,ControlValve[9].fail_state (placement assumed),USER_EDIT: FC/FO/FL,N/A,,INFO,100,Y,opens as configured [A],https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,"ControlValve total count ×9 [M]; duty, tag and fail state [A]"
TSP.COND.PRESS,Thermo VPP,COND,DYNAMIC_CONDENSER,A-CD-401,DynamicCondenser,PRESS,복수기 절대압력,AI,REAL,Pa,M,M,A,DynamicCondenser.press,6100,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Condenser existence/nominal references [M]; alarm logic [T/A]
TSP.COND.VACUUM,Thermo VPP,COND,DYNAMIC_CONDENSER,A-CD-401,DynamicCondenser,VACUUM,복수기 진공도,AI,REAL,Pa,T,T,A,Derived event,6100 abs,USER_EDIT,,INFO,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Condenser existence/nominal references [M]; alarm logic [T/A]
TSP.COND.LEVEL,Thermo VPP,COND,DYNAMIC_CONDENSER,A-CD-401,DynamicCondenser,LEVEL,Hotwell 수위,AI,REAL,%,M,M,A,DynamicCondenser.level,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Condenser existence/nominal references [M]; alarm logic [T/A]
TSP.COND.STEAM_FLOW_IN,Thermo VPP,COND,DYNAMIC_CONDENSER,A-CD-401,DynamicCondenser,STEAM_FLOW_IN,복수기 유입증기량,AI,REAL,kg/s,M,M,A,DynamicCondenser.steam_flow_in,MODEL,N/A,,INFO,100,N,decreases after steam decay,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Condenser existence/nominal references [M]; alarm logic [T/A]
TSP.COND.COND_FLOW_OUT,Thermo VPP,COND,DYNAMIC_CONDENSER,A-CD-401,DynamicCondenser,COND_FLOW_OUT,복수 유출량,AI,REAL,kg/s,M,M,A,DynamicCondenser.cond_flow_out,MODEL,N/A,,INFO,100,N,decreases after steam decay,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Condenser existence/nominal references [M]; alarm logic [T/A]
TSP.COND.THERMAL_POWER,Thermo VPP,COND,DYNAMIC_CONDENSER,A-CD-401,DynamicCondenser,THERMAL_POWER,복수기 열부하,AI,REAL,W,M,M,A,DynamicCondenser.thermal_power,428 MW,N/A,,INFO,100,N,decreases after steam decay,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Condenser existence/nominal references [M]; alarm logic [T/A]
TSP.COND.CW_TEMP_IN,Thermo VPP,COND,DYNAMIC_CONDENSER,A-CD-401,DynamicCondenser,CW_TEMP_IN,냉각수 입구온도,AI,REAL,K,M,M,A,DynamicCondenser.cw_temp_in,USER_EDIT,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Condenser existence/nominal references [M]; alarm logic [T/A]
TSP.COND.CW_TEMP_OUT,Thermo VPP,COND,DYNAMIC_CONDENSER,A-CD-401,DynamicCondenser,CW_TEMP_OUT,냉각수 출구온도,AI,REAL,K,M,M,A,DynamicCondenser.cw_temp_out,305 K,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Condenser existence/nominal references [M]; alarm logic [T/A]
TSP.COND.CW_FLOW,Thermo VPP,COND,DYNAMIC_CONDENSER,A-CD-401,DynamicCondenser,CW_FLOW,냉각수 유량,AI,REAL,kg/s,M,M,A,DynamicCondenser.cw_flow,MODEL,N/A,,INFO,100,N,decreases after steam decay,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Condenser existence/nominal references [M]; alarm logic [T/A]
TSP.COND.LEVEL_L,Thermo VPP,COND,DYNAMIC_CONDENSER,A-CD-401,DynamicCondenser,LEVEL_L,Hotwell 수위 Low 알람,DI,BOOL,BOOL,T,T,A,Derived event,0,USER_EDIT,,HIGH,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Condenser existence/nominal references [M]; alarm logic [T/A]
TSP.COND.LEVEL_LL,Thermo VPP,COND,DYNAMIC_CONDENSER,A-CD-401,DynamicCondenser,LEVEL_LL,Hotwell 수위 Low-Low Trip,DI,BOOL,BOOL,T,T,A,Derived event,0,USER_EDIT,USER_EDIT,TRIP,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Condenser existence/nominal references [M]; alarm logic [T/A]
TSP.COND.LEVEL_H,Thermo VPP,COND,DYNAMIC_CONDENSER,A-CD-401,DynamicCondenser,LEVEL_H,Hotwell 수위 High 알람,DI,BOOL,BOOL,T,T,A,Derived event,0,USER_EDIT,,INFO,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Condenser existence/nominal references [M]; alarm logic [T/A]
TSP.COND.VAC_LOW,Thermo VPP,COND,DYNAMIC_CONDENSER,A-CD-401,DynamicCondenser,VAC_LOW,복수기 진공 Low 알람,DI,BOOL,BOOL,T,T,A,Derived event,0,USER_EDIT,,HIGH,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Condenser existence/nominal references [M]; alarm logic [T/A]
TSP.COND.VAC_LL,Thermo VPP,COND,DYNAMIC_CONDENSER,A-CD-401,DynamicCondenser,VAC_LL,복수기 진공 Low-Low Trip,DI,BOOL,BOOL,T,T,A,Derived event,0,USER_EDIT,USER_EDIT,TRIP,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Condenser existence/nominal references [M]; alarm logic [T/A]
TSP.COND.STATUS,Thermo VPP,COND,DYNAMIC_CONDENSER,A-CD-401,DynamicCondenser,STATUS,복수기 상태,DI,ENUM,ENUM,T,T,A,Derived event,NORMAL,USER_EDIT,,INFO,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Condenser existence/nominal references [M]; alarm logic [T/A]
TSP.COND.HEAT_BAL_ERR,Thermo VPP,COND,DYNAMIC_CONDENSER,A-CD-401,DynamicCondenser,HEAT_BAL_ERR,복수기 열수지 오차,AI,REAL,%,T,T,A,Derived event,0,USER_EDIT,,INFO,100,Y,transient response,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,Condenser existence/nominal references [M]; alarm logic [T/A]
TSP.GEN.ACTIVE_POWER,Thermo VPP,GEN,ST_GENERATOR,A-G-401,Generator,ACTIVE_POWER,발전기 유효전력,AI,REAL,W,M,M,A,Generator.active_power,up to 277 MW ST nominal,N/A,,INFO,100,N,decreases as steam decays,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Generator existence/power output [M]; electrical and SOE fields [A/T]
TSP.GEN.MECH_POWER_IN,Thermo VPP,GEN,ST_GENERATOR,A-G-401,Generator,MECH_POWER_IN,발전기 입력 기계동력,AI,REAL,W,M,M,A,Generator.mech_power_in,MODEL/USER_EDIT,N/A,,INFO,100,N,decreases as steam decays,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Generator existence/power output [M]; electrical and SOE fields [A/T]
TSP.GEN.SPEED,Thermo VPP,GEN,ST_GENERATOR,A-G-401,Generator,SPEED,발전기 회전속도,AI,REAL,rpm,A,A,A,ECMS/plant assumption,MODEL/USER_EDIT,N/A,,INFO,100,Y,derived/assumed,https://thermosyspro.com/,Generator existence/power output [M]; electrical and SOE fields [A/T]
TSP.GEN.FREQUENCY,Thermo VPP,GEN,ST_GENERATOR,A-G-401,Generator,FREQUENCY,발전기 주파수,AI,REAL,Hz,A,A,A,ECMS/plant assumption,MODEL/USER_EDIT,N/A,,INFO,100,Y,derived/assumed,https://thermosyspro.com/,Generator existence/power output [M]; electrical and SOE fields [A/T]
TSP.GEN.VOLTAGE,Thermo VPP,GEN,ST_GENERATOR,A-G-401,Generator,VOLTAGE,발전기 단자전압,AI,REAL,V,A,A,A,ECMS/plant assumption,MODEL/USER_EDIT,N/A,,INFO,100,Y,derived/assumed,https://thermosyspro.com/,Generator existence/power output [M]; electrical and SOE fields [A/T]
TSP.GEN.CURRENT,Thermo VPP,GEN,ST_GENERATOR,A-G-401,Generator,CURRENT,발전기 전류,AI,REAL,A,A,A,A,ECMS/plant assumption,MODEL/USER_EDIT,N/A,,INFO,100,Y,derived/assumed,https://thermosyspro.com/,Generator existence/power output [M]; electrical and SOE fields [A/T]
TSP.GEN.REACTIVE_POWER,Thermo VPP,GEN,ST_GENERATOR,A-G-401,Generator,REACTIVE_POWER,발전기 무효전력,AI,REAL,var,A,A,A,ECMS/plant assumption,MODEL/USER_EDIT,N/A,,INFO,100,Y,derived/assumed,https://thermosyspro.com/,Generator existence/power output [M]; electrical and SOE fields [A/T]
TSP.GEN.POWER_FACTOR,Thermo VPP,GEN,ST_GENERATOR,A-G-401,Generator,POWER_FACTOR,발전기 역률,AI,REAL,-,A,A,A,ECMS/plant assumption,MODEL/USER_EDIT,N/A,,INFO,100,Y,derived/assumed,https://thermosyspro.com/,Generator existence/power output [M]; electrical and SOE fields [A/T]
TSP.GEN.BREAKER_52G,Thermo VPP / ECMS,GEN,ST_GENERATOR,A-G-401,Generator,BREAKER_52G,발전기 차단기 상태,DI,BOOL,BOOL,T,T,A,TripLens ECMS adapter,1,N/A,,INFO,10,Y,scenario-dependent [A],,Generator existence/power output [M]; electrical and SOE fields [A/T]
TSP.GEN.SYNC_STATUS,Thermo VPP / ECMS,GEN,ST_GENERATOR,A-G-401,Generator,SYNC_STATUS,동기상태,DI,ENUM,ENUM,T,T,A,TripLens ECMS adapter,MODEL/USER_EDIT,N/A,,INFO,10,Y,derived/assumed,,Generator existence/power output [M]; electrical and SOE fields [A/T]
TSP.GEN.TRIP_CMD,Thermo VPP / ECMS,GEN,ST_GENERATOR,A-G-401,Generator,TRIP_CMD,발전기 Trip 명령,DI,BOOL,BOOL,T,T,A,TripLens ECMS adapter,MODEL/USER_EDIT,N/A,USER_EDIT,TRIP,10,Y,scenario-dependent [A],,Generator existence/power output [M]; electrical and SOE fields [A/T]
TSP.GEN.TRIP_FB,Thermo VPP / ECMS,GEN,ST_GENERATOR,A-G-401,Generator,TRIP_FB,발전기 Trip 피드백,DI,BOOL,BOOL,T,T,A,TripLens ECMS adapter,MODEL/USER_EDIT,N/A,USER_EDIT,TRIP,10,Y,scenario-dependent [A],,Generator existence/power output [M]; electrical and SOE fields [A/T]
TSP.GEN.POWER_LOW_EVT,Thermo VPP / ECMS,GEN,ST_GENERATOR,A-G-401,Generator,POWER_LOW_EVT,발전기 출력저하 이벤트,DI,BOOL,BOOL,T,T,A,TripLens ECMS adapter,MODEL/USER_EDIT,USER_EDIT,USER_EDIT,HIGH,10,Y,derived/assumed,,Generator existence/power output [M]; electrical and SOE fields [A/T]
TSP.GEN.REVERSE_POWER_EVT,Thermo VPP / ECMS,GEN,ST_GENERATOR,A-G-401,Generator,REVERSE_POWER_EVT,발전기 역전력 이벤트,DI,BOOL,BOOL,T,T,A,TripLens ECMS adapter,MODEL/USER_EDIT,USER_EDIT,USER_EDIT,HIGH,10,Y,derived/assumed,,Generator existence/power output [M]; electrical and SOE fields [A/T]
TSP.GEN.ECMS_LINK_QUALITY,Thermo VPP / ECMS,GEN,ST_GENERATOR,A-G-401,Generator,ECMS_LINK_QUALITY,ECMS 연계 품질,DI,ENUM,ENUM,T,T,A,TripLens ECMS adapter,MODEL/USER_EDIT,N/A,,INFO,10,Y,derived/assumed,,Generator existence/power output [M]; electrical and SOE fields [A/T]
TSP.GEN.SOE_SEQ,Thermo VPP / ECMS,GEN,ST_GENERATOR,A-G-401,Generator,SOE_SEQ,ECMS SOE 순번,AI,INT,INT,T,T,A,TripLens ECMS adapter,MODEL/USER_EDIT,N/A,,INFO,10,Y,derived/assumed,,Generator existence/power output [M]; electrical and SOE fields [A/T]
TL.EVENT.001.GT_TRIP_INIT,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,GT_TRIP_INIT,GT Trip 개시,CALC,BOOL,-,T,T,A,Derived from FG_IN.TRIP_DETECTED,0,USER_EDIT,USER_EDIT,TRIP,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.002.FG_TEMP_RUNDOWN,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,FG_TEMP_RUNDOWN,배기가스 온도 급감,CALC,BOOL,-,T,T,A,Derived from FG_IN.TEMP_RATE,0,USER_EDIT,USER_EDIT,HIGH,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.003.FG_FLOW_RUNDOWN,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,FG_FLOW_RUNDOWN,배기가스 유량 급감,CALC,BOOL,-,T,T,A,Derived from FG_IN.FLOW_RATE,0,USER_EDIT,USER_EDIT,HIGH,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.004.HRSG_DUTY_DECAY,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,HRSG_DUTY_DECAY,HRSG 열량 감소,CALC,BOOL,-,T,T,A,Derived from HRSG.*.DUTY_RATIO,0,USER_EDIT,USER_EDIT,MEDIUM,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.005.HP_DRUM_PRESS_DECAY,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,HP_DRUM_PRESS_DECAY,HP Drum 압력 감소,CALC,BOOL,-,T,T,A,Derived from DRUM.HP.PRESS,0,USER_EDIT,USER_EDIT,MEDIUM,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.006.IP_DRUM_PRESS_DECAY,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,IP_DRUM_PRESS_DECAY,IP Drum 압력 감소,CALC,BOOL,-,T,T,A,Derived from DRUM.IP.PRESS,0,USER_EDIT,USER_EDIT,MEDIUM,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.007.LP_DRUM_PRESS_DECAY,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,LP_DRUM_PRESS_DECAY,LP Drum 압력 감소,CALC,BOOL,-,T,T,A,Derived from DRUM.LP.PRESS,0,USER_EDIT,USER_EDIT,MEDIUM,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.008.HP_ST_FLOW_DECAY,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,HP_ST_FLOW_DECAY,HP ST 유량 감소,CALC,BOOL,-,T,T,A,Derived from ST.HP.MASS_FLOW,0,USER_EDIT,USER_EDIT,HIGH,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.009.IP_ST_FLOW_DECAY,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,IP_ST_FLOW_DECAY,IP ST 유량 감소,CALC,BOOL,-,T,T,A,Derived from ST.IP.MASS_FLOW,0,USER_EDIT,USER_EDIT,HIGH,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.010.LP_ST_FLOW_DECAY,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,LP_ST_FLOW_DECAY,LP ST 유량 감소,CALC,BOOL,-,T,T,A,Derived from ST.LP.MASS_FLOW,0,USER_EDIT,USER_EDIT,HIGH,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.011.GEN_POWER_DECAY,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,GEN_POWER_DECAY,발전기 출력 감소,CALC,BOOL,-,T,T,A,Derived from GEN.ACTIVE_POWER,0,USER_EDIT,USER_EDIT,HIGH,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.012.GEN_TRIP,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,GEN_TRIP,발전기 Trip,CALC,BOOL,-,T,T,A,Derived from GEN.TRIP_FB,0,USER_EDIT,USER_EDIT,TRIP,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.013.52G_OPEN,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,52G_OPEN,52G Open,CALC,BOOL,-,T,T,A,Derived from GEN.BREAKER_52G,0,USER_EDIT,USER_EDIT,TRIP,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.014.COND_VAC_DEVIATION,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,COND_VAC_DEVIATION,복수기 진공 편차,CALC,BOOL,-,T,T,A,Derived from COND.PRESS,0,USER_EDIT,USER_EDIT,HIGH,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.015.DRUM_LEVEL_SWELL_HP,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,DRUM_LEVEL_SWELL_HP,HP Drum Swell/Shrink,CALC,BOOL,-,T,T,A,Derived from DRUM.HP.LEVEL,0,USER_EDIT,USER_EDIT,HIGH,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.016.DRUM_LEVEL_SWELL_IP,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,DRUM_LEVEL_SWELL_IP,IP Drum Swell/Shrink,CALC,BOOL,-,T,T,A,Derived from DRUM.IP.LEVEL,0,USER_EDIT,USER_EDIT,HIGH,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.017.DRUM_LEVEL_SWELL_LP,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,DRUM_LEVEL_SWELL_LP,LP Drum Swell/Shrink,CALC,BOOL,-,T,T,A,Derived from DRUM.LP.LEVEL,0,USER_EDIT,USER_EDIT,HIGH,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.018.ALARM_FLOOD_START,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,ALARM_FLOOD_START,알람 폭주 시작,CALC,BOOL,-,T,T,A,Derived from EVENT_RATE,0,USER_EDIT,USER_EDIT,HIGH,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.019.ROOT_CAUSE_CANDIDATE,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,ROOT_CAUSE_CANDIDATE,근본원인 후보 생성,CALC,BOOL,-,T,T,A,Derived from CAUSAL_ENGINE,0,USER_EDIT,USER_EDIT,INFO,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.020.TIMELINE_READY,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,TIMELINE_READY,사고 타임라인 생성완료,CALC,BOOL,-,T,T,A,Derived from TIMELINE_ENGINE,0,USER_EDIT,USER_EDIT,INFO,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.021.FAULT_BRIEF_READY,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,FAULT_BRIEF_READY,고장속보 생성완료,CALC,BOOL,-,T,T,A,Derived from REPORT_ENGINE,0,USER_EDIT,USER_EDIT,INFO,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.022.FAULT_REPORT_READY,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,FAULT_REPORT_READY,고장보고서 생성완료,CALC,BOOL,-,T,T,A,Derived from REPORT_ENGINE,0,USER_EDIT,USER_EDIT,INFO,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.023.TIME_SYNC_WARN,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,TIME_SYNC_WARN,플랫폼 시간동기 경고,CALC,BOOL,-,T,T,A,Derived from TIME_ALIGN_ENGINE,0,USER_EDIT,USER_EDIT,MEDIUM,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.024.DATA_GAP_WARN,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,DATA_GAP_WARN,CSV 데이터 누락 경고,CALC,BOOL,-,T,T,A,Derived from DATA_QUALITY,0,USER_EDIT,USER_EDIT,MEDIUM,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration
TL.EVENT.025.MODEL_MAPPING_WARN,TripLens,EVENT,GT_TRIP_ANALYSIS,TL-ENGINE,Event/Causal Engine,MODEL_MAPPING_WARN,태그 매핑 누락 경고,CALC,BOOL,-,T,T,A,Derived from TAG_MAPPER,0,USER_EDIT,USER_EDIT,MEDIUM,10,Y,0→1 when condition is met,,Synthetic alarm/SOE tag for TripLens demonstration