tag_id,platform,system,subsystem,equipment_id,equipment_type,signal_name,description_ko,io_type,data_type,unit,tag_class,value_basis,limit_basis,model_mapping,normal_or_initial,alarm_limits,trip_or_event_logic,priority,sample_ms,editable,gt_trip_behavior,source_url,notes
TSP.SYS.MODEL_TRAIN_COUNT,Thermo VPP,SYS,SIMULATION,SYS-001,Simulation Controller,MODEL_TRAIN_COUNT,모델링 Train 수,CALC,INT,count,M,M,A,,1,USER_EDIT,,INFO,1000,Y,constant,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,TripLens alias
TSP.SYS.PLANT_GT_COUNT_REF,Thermo VPP,SYS,SIMULATION,SYS-001,Simulation Controller,PLANT_GT_COUNT_REF,실제 발전소 GT 수 공개 참조,CALC,INT,count,M,M,A,,2,USER_EDIT,,INFO,1000,Y,constant,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,TripLens alias
TSP.FG_IN.TEMP_IN,Thermo VPP,FG,FLUE_GAS_BOUNDARY,FG-SRC-001,Source/Sink Boundary,TEMP_IN,HRSG 입구 배기가스 온도,AI,REAL,K,M,M,A,GasTurbineTrip.flueGasBoundary.temp_in,894,N/A,,INFO,100,N,423 K over 600 s,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,공개 모델값의 TripLens alias
TSP.FG_IN.MASS_FLOW_IN,Thermo VPP,FG,FLUE_GAS_BOUNDARY,FG-SRC-001,Source/Sink Boundary,MASS_FLOW_IN,HRSG 입구 배기가스 질량유량,AI,REAL,kg/s,M,M,A,GasTurbineTrip.flueGasBoundary.mass_flow_in,607,N/A,,INFO,100,N,50 kg/s over 600 s,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,공개 모델값의 TripLens alias
TSP.FG_IN.PRESS_IN,Thermo VPP,FG,FLUE_GAS_BOUNDARY,FG-SRC-001,Source/Sink Boundary,PRESS_IN,HRSG 입구 배기가스 압력,AI,REAL,Pa,M,M,A,GasTurbineTrip.flueGasBoundary.press_in,USER_EDIT,N/A,,INFO,100,N,decreases with boundary,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,공개 모델값의 TripLens alias
TSP.FG_IN.SPEC_ENTHALPY_IN,Thermo VPP,FG,FLUE_GAS_BOUNDARY,FG-SRC-001,Source/Sink Boundary,SPEC_ENTHALPY_IN,HRSG 입구 배기가스 비엔탈피,AI,REAL,J/kg,M,M,A,GasTurbineTrip.flueGasBoundary.spec_enthalpy_in,MODEL,N/A,,INFO,100,N,decreases,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,공개 모델값의 TripLens alias
TSP.FG_IN.TEMP_OUT,Thermo VPP,FG,FLUE_GAS_BOUNDARY,FG-SRC-001,Source/Sink Boundary,TEMP_OUT,Stack 배기가스 온도,AI,REAL,K,M,M,A,GasTurbineTrip.flueGasBoundary.temp_out,MODEL,N/A,,INFO,100,N,decreases after delay,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,공개 모델값의 TripLens alias
TSP.FG_IN.MASS_FLOW_OUT,Thermo VPP,FG,FLUE_GAS_BOUNDARY,FG-SRC-001,Source/Sink Boundary,MASS_FLOW_OUT,Stack 배기가스 질량유량,AI,REAL,kg/s,M,M,A,GasTurbineTrip.flueGasBoundary.mass_flow_out,MODEL,N/A,,INFO,100,N,tracks inlet,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,공개 모델값의 TripLens alias
TSP.FG_IN.PRESS_OUT,Thermo VPP,FG,FLUE_GAS_BOUNDARY,FG-SRC-001,Source/Sink Boundary,PRESS_OUT,Stack 배기가스 압력,AI,REAL,Pa,M,M,A,GasTurbineTrip.flueGasBoundary.press_out,MODEL,N/A,,INFO,100,N,tracks sink boundary,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,공개 모델값의 TripLens alias
TSP.HRSG.SH-01.Q_THERMAL,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-01,SUPERHEATER,Q_THERMAL,HP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-01 allocation/order [A]
TSP.HRSG.SH-01.FG_TEMP_IN,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-01,SUPERHEATER,FG_TEMP_IN,HP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-01 allocation/order [A]
TSP.HRSG.SH-01.FG_TEMP_OUT,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-01,SUPERHEATER,FG_TEMP_OUT,HP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-01 allocation/order [A]
TSP.HRSG.SH-01.WS_TEMP_IN,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-01,SUPERHEATER,WS_TEMP_IN,HP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-01 allocation/order [A]
TSP.HRSG.SH-01.WS_TEMP_OUT,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-01,SUPERHEATER,WS_TEMP_OUT,HP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-01 allocation/order [A]
TSP.HRSG.SH-01.WS_PRESS_IN,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-01,SUPERHEATER,WS_PRESS_IN,HP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-01 allocation/order [A]
TSP.HRSG.SH-01.WS_PRESS_OUT,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-01,SUPERHEATER,WS_PRESS_OUT,HP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-01 allocation/order [A]
TSP.HRSG.SH-01.WS_MASS_FLOW,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-01,SUPERHEATER,WS_MASS_FLOW,HP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-01 allocation/order [A]
TSP.HRSG.SH-02.Q_THERMAL,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-02,SUPERHEATER,Q_THERMAL,HP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-02 allocation/order [A]
TSP.HRSG.SH-02.FG_TEMP_IN,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-02,SUPERHEATER,FG_TEMP_IN,HP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-02 allocation/order [A]
TSP.HRSG.SH-02.FG_TEMP_OUT,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-02,SUPERHEATER,FG_TEMP_OUT,HP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-02 allocation/order [A]
TSP.HRSG.SH-02.WS_TEMP_IN,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-02,SUPERHEATER,WS_TEMP_IN,HP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-02 allocation/order [A]
TSP.HRSG.SH-02.WS_TEMP_OUT,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-02,SUPERHEATER,WS_TEMP_OUT,HP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-02 allocation/order [A]
TSP.HRSG.SH-02.WS_PRESS_IN,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-02,SUPERHEATER,WS_PRESS_IN,HP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-02 allocation/order [A]
TSP.HRSG.SH-02.WS_PRESS_OUT,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-02,SUPERHEATER,WS_PRESS_OUT,HP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-02 allocation/order [A]
TSP.HRSG.SH-02.WS_MASS_FLOW,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-02,SUPERHEATER,WS_MASS_FLOW,HP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-02 allocation/order [A]
TSP.HRSG.SH-03.Q_THERMAL,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-03,SUPERHEATER,Q_THERMAL,HP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-03 allocation/order [A]
TSP.HRSG.SH-03.FG_TEMP_IN,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-03,SUPERHEATER,FG_TEMP_IN,HP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-03 allocation/order [A]
TSP.HRSG.SH-03.FG_TEMP_OUT,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-03,SUPERHEATER,FG_TEMP_OUT,HP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-03 allocation/order [A]
TSP.HRSG.SH-03.WS_TEMP_IN,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-03,SUPERHEATER,WS_TEMP_IN,HP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-03 allocation/order [A]
TSP.HRSG.SH-03.WS_TEMP_OUT,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-03,SUPERHEATER,WS_TEMP_OUT,HP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-03 allocation/order [A]
TSP.HRSG.SH-03.WS_PRESS_IN,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-03,SUPERHEATER,WS_PRESS_IN,HP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-03 allocation/order [A]
TSP.HRSG.SH-03.WS_PRESS_OUT,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-03,SUPERHEATER,WS_PRESS_OUT,HP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-03 allocation/order [A]
TSP.HRSG.SH-03.WS_MASS_FLOW,Thermo VPP,HRSG,HP_SUPERHEATER,A-SH-03,SUPERHEATER,WS_MASS_FLOW,HP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-03 allocation/order [A]
TSP.HRSG.SH-04.Q_THERMAL,Thermo VPP,HRSG,IP_SUPERHEATER,A-SH-04,SUPERHEATER,Q_THERMAL,IP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-04 allocation/order [A]
TSP.HRSG.SH-04.FG_TEMP_IN,Thermo VPP,HRSG,IP_SUPERHEATER,A-SH-04,SUPERHEATER,FG_TEMP_IN,IP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-04 allocation/order [A]
TSP.HRSG.SH-04.FG_TEMP_OUT,Thermo VPP,HRSG,IP_SUPERHEATER,A-SH-04,SUPERHEATER,FG_TEMP_OUT,IP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-04 allocation/order [A]
TSP.HRSG.SH-04.WS_TEMP_IN,Thermo VPP,HRSG,IP_SUPERHEATER,A-SH-04,SUPERHEATER,WS_TEMP_IN,IP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-04 allocation/order [A]
TSP.HRSG.SH-04.WS_TEMP_OUT,Thermo VPP,HRSG,IP_SUPERHEATER,A-SH-04,SUPERHEATER,WS_TEMP_OUT,IP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-04 allocation/order [A]
TSP.HRSG.SH-04.WS_PRESS_IN,Thermo VPP,HRSG,IP_SUPERHEATER,A-SH-04,SUPERHEATER,WS_PRESS_IN,IP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-04 allocation/order [A]
TSP.HRSG.SH-04.WS_PRESS_OUT,Thermo VPP,HRSG,IP_SUPERHEATER,A-SH-04,SUPERHEATER,WS_PRESS_OUT,IP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-04 allocation/order [A]
TSP.HRSG.SH-04.WS_MASS_FLOW,Thermo VPP,HRSG,IP_SUPERHEATER,A-SH-04,SUPERHEATER,WS_MASS_FLOW,IP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-04 allocation/order [A]
TSP.HRSG.SH-05.Q_THERMAL,Thermo VPP,HRSG,IP_SUPERHEATER,A-SH-05,SUPERHEATER,Q_THERMAL,IP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-05 allocation/order [A]
TSP.HRSG.SH-05.FG_TEMP_IN,Thermo VPP,HRSG,IP_SUPERHEATER,A-SH-05,SUPERHEATER,FG_TEMP_IN,IP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-05 allocation/order [A]
TSP.HRSG.SH-05.FG_TEMP_OUT,Thermo VPP,HRSG,IP_SUPERHEATER,A-SH-05,SUPERHEATER,FG_TEMP_OUT,IP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-05 allocation/order [A]
TSP.HRSG.SH-05.WS_TEMP_IN,Thermo VPP,HRSG,IP_SUPERHEATER,A-SH-05,SUPERHEATER,WS_TEMP_IN,IP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-05 allocation/order [A]
TSP.HRSG.SH-05.WS_TEMP_OUT,Thermo VPP,HRSG,IP_SUPERHEATER,A-SH-05,SUPERHEATER,WS_TEMP_OUT,IP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-05 allocation/order [A]
TSP.HRSG.SH-05.WS_PRESS_IN,Thermo VPP,HRSG,IP_SUPERHEATER,A-SH-05,SUPERHEATER,WS_PRESS_IN,IP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-05 allocation/order [A]
TSP.HRSG.SH-05.WS_PRESS_OUT,Thermo VPP,HRSG,IP_SUPERHEATER,A-SH-05,SUPERHEATER,WS_PRESS_OUT,IP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-05 allocation/order [A]
TSP.HRSG.SH-05.WS_MASS_FLOW,Thermo VPP,HRSG,IP_SUPERHEATER,A-SH-05,SUPERHEATER,WS_MASS_FLOW,IP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-05 allocation/order [A]
TSP.HRSG.SH-06.Q_THERMAL,Thermo VPP,HRSG,LP_SUPERHEATER,A-SH-06,SUPERHEATER,Q_THERMAL,LP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-06 allocation/order [A]
TSP.HRSG.SH-06.FG_TEMP_IN,Thermo VPP,HRSG,LP_SUPERHEATER,A-SH-06,SUPERHEATER,FG_TEMP_IN,LP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-06 allocation/order [A]
TSP.HRSG.SH-06.FG_TEMP_OUT,Thermo VPP,HRSG,LP_SUPERHEATER,A-SH-06,SUPERHEATER,FG_TEMP_OUT,LP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-06 allocation/order [A]
TSP.HRSG.SH-06.WS_TEMP_IN,Thermo VPP,HRSG,LP_SUPERHEATER,A-SH-06,SUPERHEATER,WS_TEMP_IN,LP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-06 allocation/order [A]
TSP.HRSG.SH-06.WS_TEMP_OUT,Thermo VPP,HRSG,LP_SUPERHEATER,A-SH-06,SUPERHEATER,WS_TEMP_OUT,LP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-06 allocation/order [A]
TSP.HRSG.SH-06.WS_PRESS_IN,Thermo VPP,HRSG,LP_SUPERHEATER,A-SH-06,SUPERHEATER,WS_PRESS_IN,LP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-06 allocation/order [A]
TSP.HRSG.SH-06.WS_PRESS_OUT,Thermo VPP,HRSG,LP_SUPERHEATER,A-SH-06,SUPERHEATER,WS_PRESS_OUT,LP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-06 allocation/order [A]
TSP.HRSG.SH-06.WS_MASS_FLOW,Thermo VPP,HRSG,LP_SUPERHEATER,A-SH-06,SUPERHEATER,WS_MASS_FLOW,LP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-06 allocation/order [A]
TSP.HRSG.SH-07.Q_THERMAL,Thermo VPP,HRSG,LP_SUPERHEATER,A-SH-07,SUPERHEATER,Q_THERMAL,LP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-07 allocation/order [A]
TSP.HRSG.SH-07.FG_TEMP_IN,Thermo VPP,HRSG,LP_SUPERHEATER,A-SH-07,SUPERHEATER,FG_TEMP_IN,LP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-07 allocation/order [A]
TSP.HRSG.SH-07.FG_TEMP_OUT,Thermo VPP,HRSG,LP_SUPERHEATER,A-SH-07,SUPERHEATER,FG_TEMP_OUT,LP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-07 allocation/order [A]
TSP.HRSG.SH-07.WS_TEMP_IN,Thermo VPP,HRSG,LP_SUPERHEATER,A-SH-07,SUPERHEATER,WS_TEMP_IN,LP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-07 allocation/order [A]
TSP.HRSG.SH-07.WS_TEMP_OUT,Thermo VPP,HRSG,LP_SUPERHEATER,A-SH-07,SUPERHEATER,WS_TEMP_OUT,LP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-07 allocation/order [A]
TSP.HRSG.SH-07.WS_PRESS_IN,Thermo VPP,HRSG,LP_SUPERHEATER,A-SH-07,SUPERHEATER,WS_PRESS_IN,LP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-07 allocation/order [A]
TSP.HRSG.SH-07.WS_PRESS_OUT,Thermo VPP,HRSG,LP_SUPERHEATER,A-SH-07,SUPERHEATER,WS_PRESS_OUT,LP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-07 allocation/order [A]
TSP.HRSG.SH-07.WS_MASS_FLOW,Thermo VPP,HRSG,LP_SUPERHEATER,A-SH-07,SUPERHEATER,WS_MASS_FLOW,LP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact SH-07 allocation/order [A]
TSP.HRSG.EVAP-HP.Q_THERMAL,Thermo VPP,HRSG,HP_EVAPORATOR,A-EVAP-HP,EVAPORATOR,Q_THERMAL,HP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-HP allocation/order [M]
TSP.HRSG.EVAP-HP.FG_TEMP_IN,Thermo VPP,HRSG,HP_EVAPORATOR,A-EVAP-HP,EVAPORATOR,FG_TEMP_IN,HP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-HP allocation/order [M]
TSP.HRSG.EVAP-HP.FG_TEMP_OUT,Thermo VPP,HRSG,HP_EVAPORATOR,A-EVAP-HP,EVAPORATOR,FG_TEMP_OUT,HP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-HP allocation/order [M]
TSP.HRSG.EVAP-HP.WS_TEMP_IN,Thermo VPP,HRSG,HP_EVAPORATOR,A-EVAP-HP,EVAPORATOR,WS_TEMP_IN,HP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-HP allocation/order [M]
TSP.HRSG.EVAP-HP.WS_TEMP_OUT,Thermo VPP,HRSG,HP_EVAPORATOR,A-EVAP-HP,EVAPORATOR,WS_TEMP_OUT,HP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-HP allocation/order [M]
TSP.HRSG.EVAP-HP.WS_PRESS_IN,Thermo VPP,HRSG,HP_EVAPORATOR,A-EVAP-HP,EVAPORATOR,WS_PRESS_IN,HP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-HP allocation/order [M]
TSP.HRSG.EVAP-HP.WS_PRESS_OUT,Thermo VPP,HRSG,HP_EVAPORATOR,A-EVAP-HP,EVAPORATOR,WS_PRESS_OUT,HP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-HP allocation/order [M]
TSP.HRSG.EVAP-HP.WS_MASS_FLOW,Thermo VPP,HRSG,HP_EVAPORATOR,A-EVAP-HP,EVAPORATOR,WS_MASS_FLOW,HP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-HP allocation/order [M]
TSP.HRSG.EVAP-IP.Q_THERMAL,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,Q_THERMAL,IP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-IP.FG_TEMP_IN,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,FG_TEMP_IN,IP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-IP.FG_TEMP_OUT,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,FG_TEMP_OUT,IP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-IP.WS_TEMP_IN,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,WS_TEMP_IN,IP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-IP.WS_TEMP_OUT,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,WS_TEMP_OUT,IP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-IP.WS_PRESS_IN,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,WS_PRESS_IN,IP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-IP.WS_PRESS_OUT,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,WS_PRESS_OUT,IP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-IP.WS_MASS_FLOW,Thermo VPP,HRSG,IP_EVAPORATOR,A-EVAP-IP,EVAPORATOR,WS_MASS_FLOW,IP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-IP allocation/order [M]
TSP.HRSG.EVAP-LP.Q_THERMAL,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,Q_THERMAL,LP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.FG_TEMP_IN,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,FG_TEMP_IN,LP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.FG_TEMP_OUT,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,FG_TEMP_OUT,LP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.WS_TEMP_IN,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,WS_TEMP_IN,LP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.WS_TEMP_OUT,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,WS_TEMP_OUT,LP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.WS_PRESS_IN,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,WS_PRESS_IN,LP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.WS_PRESS_OUT,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,WS_PRESS_OUT,LP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.EVAP-LP.WS_MASS_FLOW,Thermo VPP,HRSG,LP_EVAPORATOR,A-EVAP-LP,EVAPORATOR,WS_MASS_FLOW,LP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact EVAP-LP allocation/order [M]
TSP.HRSG.ECO-01.Q_THERMAL,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,Q_THERMAL,HP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.FG_TEMP_IN,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,FG_TEMP_IN,HP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.FG_TEMP_OUT,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,FG_TEMP_OUT,HP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.WS_TEMP_IN,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,WS_TEMP_IN,HP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.WS_TEMP_OUT,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,WS_TEMP_OUT,HP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.WS_PRESS_IN,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,WS_PRESS_IN,HP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.WS_PRESS_OUT,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,WS_PRESS_OUT,HP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-01.WS_MASS_FLOW,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-01,ECONOMIZER,WS_MASS_FLOW,HP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-01 allocation/order [A]
TSP.HRSG.ECO-02.Q_THERMAL,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,Q_THERMAL,HP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.FG_TEMP_IN,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,FG_TEMP_IN,HP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.FG_TEMP_OUT,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,FG_TEMP_OUT,HP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.WS_TEMP_IN,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,WS_TEMP_IN,HP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.WS_TEMP_OUT,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,WS_TEMP_OUT,HP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.WS_PRESS_IN,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,WS_PRESS_IN,HP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.WS_PRESS_OUT,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,WS_PRESS_OUT,HP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-02.WS_MASS_FLOW,Thermo VPP,HRSG,HP_ECONOMIZER,A-ECO-02,ECONOMIZER,WS_MASS_FLOW,HP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-02 allocation/order [A]
TSP.HRSG.ECO-03.Q_THERMAL,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,Q_THERMAL,IP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.FG_TEMP_IN,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,FG_TEMP_IN,IP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.FG_TEMP_OUT,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,FG_TEMP_OUT,IP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.WS_TEMP_IN,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,WS_TEMP_IN,IP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.WS_TEMP_OUT,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,WS_TEMP_OUT,IP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.WS_PRESS_IN,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,WS_PRESS_IN,IP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.WS_PRESS_OUT,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,WS_PRESS_OUT,IP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-03.WS_MASS_FLOW,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-03,ECONOMIZER,WS_MASS_FLOW,IP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-03 allocation/order [A]
TSP.HRSG.ECO-04.Q_THERMAL,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,Q_THERMAL,IP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.FG_TEMP_IN,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,FG_TEMP_IN,IP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.FG_TEMP_OUT,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,FG_TEMP_OUT,IP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.WS_TEMP_IN,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,WS_TEMP_IN,IP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.WS_TEMP_OUT,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,WS_TEMP_OUT,IP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.WS_PRESS_IN,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,WS_PRESS_IN,IP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.WS_PRESS_OUT,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,WS_PRESS_OUT,IP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-04.WS_MASS_FLOW,Thermo VPP,HRSG,IP_ECONOMIZER,A-ECO-04,ECONOMIZER,WS_MASS_FLOW,IP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-04 allocation/order [A]
TSP.HRSG.ECO-05.Q_THERMAL,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,Q_THERMAL,LP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.FG_TEMP_IN,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,FG_TEMP_IN,LP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.FG_TEMP_OUT,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,FG_TEMP_OUT,LP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.WS_TEMP_IN,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,WS_TEMP_IN,LP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.WS_TEMP_OUT,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,WS_TEMP_OUT,LP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.WS_PRESS_IN,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,WS_PRESS_IN,LP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.WS_PRESS_OUT,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,WS_PRESS_OUT,LP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-05.WS_MASS_FLOW,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-05,ECONOMIZER,WS_MASS_FLOW,LP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-05 allocation/order [A]
TSP.HRSG.ECO-06.Q_THERMAL,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,Q_THERMAL,LP 열교환 열량,AI,REAL,W,M,M,A,DynamicExchangerWaterSteamFlueGases.q_thermal,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.FG_TEMP_IN,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,FG_TEMP_IN,LP 배기가스 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.FG_TEMP_OUT,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,FG_TEMP_OUT,LP 배기가스 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.fg_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.WS_TEMP_IN,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,WS_TEMP_IN,LP 수·증기측 입구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_in,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.WS_TEMP_OUT,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,WS_TEMP_OUT,LP 수·증기측 출구온도,AI,REAL,K,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_temp_out,MODEL,N/A,,INFO,500,N,decreases with thermal lag,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.WS_PRESS_IN,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,WS_PRESS_IN,LP 수·증기측 입구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_in,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.WS_PRESS_OUT,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,WS_PRESS_OUT,LP 수·증기측 출구압력,AI,REAL,Pa,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_press_out,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-06 allocation/order [A]
TSP.HRSG.ECO-06.WS_MASS_FLOW,Thermo VPP,HRSG,LP_ECONOMIZER,A-ECO-06,ECONOMIZER,WS_MASS_FLOW,LP 수·증기측 질량유량,AI,REAL,kg/s,M,M,A,DynamicExchangerWaterSteamFlueGases.ws_mass_flow,MODEL,N/A,,INFO,500,N,model response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,HX count [M]; exact ECO-06 allocation/order [A]
TSP.DRUM.HP.PRESS,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,PRESS,HP 드럼 압력,AI,REAL,Pa,M,M,A,DynamicDrum.press,A:12.0 MPa,N/A,,INFO,100,N,decreases after GT trip,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.LEVEL,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,LEVEL,HP 드럼 수위,AI,REAL,%,M,M,A,DynamicDrum.level,A:0 % deviation,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.TEMP,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,TEMP,HP 드럼 온도,AI,REAL,K,M,M,A,DynamicDrum.temp,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.MASS_LIQ,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,MASS_LIQ,HP 드럼 액상 질량,AI,REAL,kg,M,M,A,DynamicDrum.mass_liq,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.MASS_STEAM,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,MASS_STEAM,HP 드럼 증기질량,AI,REAL,kg,M,M,A,DynamicDrum.mass_steam,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.FW_FLOW,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,FW_FLOW,HP 드럼 급수유량,AI,REAL,kg/s,M,M,A,DynamicDrum.fw_flow,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.STEAM_FLOW,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,STEAM_FLOW,HP 드럼 발생증기유량,AI,REAL,kg/s,M,M,A,DynamicDrum.steam_flow,MODEL,N/A,,INFO,100,N,decreases after GT trip,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
TSP.DRUM.HP.RECIRC_FLOW,Thermo VPP,HRSG,HP_DRUM,A-V-HP-101,DynamicDrum,RECIRC_FLOW,HP 증발기 순환유량,AI,REAL,kg/s,M,M,A,DynamicDrum.recirc_flow,MODEL,N/A,,INFO,100,N,transient response,https://ep.liu.se/konferensartikel.aspx?Article_No=46&issue=132&series=,Drum and drum-level control existence [M]; tag/setpoint [A/T]
