logic_id,platform,console_scope,console_csv,format_profile,system,subsystem,equipment,source_class,source_tag_ids,source_model_variables,derived_signal,alarm_type,alarm_text_ko,condition_expression,threshold_basis,threshold_value,threshold_unit,threshold_direction,delay_s,hysteresis,priority_rank,display_priority,display_color_ko,display_hex,latching,ack_required,shelvable,trip_action,enabled_default,editable,assumption_class,data_origin,validation_status,implementation_readiness,source_url,note_ko,source_platform,source_system,legacy_condition_expression,legacy_threshold_basis,legacy_threshold_value,legacy_threshold_unit,calibration_signal,calibration_nominal_value,calibration_source_file,calibration_window_s,absolute_conversion_status,logic_enable_reason
AL-0002,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Protection,Gas Turbine,A-L_SCENARIO,,,BOOLEAN_EVENT,TRIP,GT Master Trip,GT_MASTER_TRIP == TRUE,BOOLEAN_EVENT,,,EVENT,0,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_GT_TRIP,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Gas Turbine,GT_MASTER_TRIP == TRUE,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0781,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Protection,GT Bearings,A-L_SCENARIO,DCS1.GT.BRG.VIB_TRIP,,max_bearing_vibration,TRIP,GT Bearings 진동 TRIP,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,1,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_GT_TRIP,FALSE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,,시연용 A-L 후보. 태그명·비율 임계값은 가정이며 실제 제작사/현장 태그와 설정값으로 교체 필요.,DCS1,Gas Turbine,max_bearing_vibration > PRE_EVENT_BASELINE * 1.5 for 1 s,PRE_EVENT_BASELINE_RATIO,1.5,ratio_to_baseline,,,,,DEFERRED_SCENARIO_SENSOR,Scenario-only sensor is not a solved model quantity
AL-0784,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Protection,GT Combustor,A-L_SCENARIO,DCS1.GT.FLAME.LOSS_TRIP,,flame_intensity,TRIP,GT Combustor 화염소실 TRIP,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,1,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_GT_TRIP,FALSE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,,시연용 A-L 후보. 태그명·비율 임계값은 가정이며 실제 제작사/현장 태그와 설정값으로 교체 필요.,DCS1,Gas Turbine,flame_intensity < PRE_EVENT_BASELINE * 0.4 for 1 s,PRE_EVENT_BASELINE_RATIO,0.4,ratio_to_baseline,,,,,DEFERRED_SCENARIO_SENSOR,Scenario-only sensor is not a solved model quantity
AL-0785,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Protection,GT Exhaust,A-L_SCENARIO,DCS1.GT.EXHAUST.SPREAD_TRIP,,temperature_spread,TRIP,GT Exhaust 온도편차 TRIP,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_GT_TRIP,FALSE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,,시연용 A-L 후보. 태그명·비율 임계값은 가정이며 실제 제작사/현장 태그와 설정값으로 교체 필요.,DCS1,Gas Turbine,temperature_spread > PRE_EVENT_BASELINE * 1.6 for 2 s,PRE_EVENT_BASELINE_RATIO,1.6,ratio_to_baseline,,,,,DEFERRED_SCENARIO_SENSOR,Scenario-only sensor is not a solved model quantity
AL-0782,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Protection,GT Lube Oil,A-L_SCENARIO,DCS1.GT.LUBE_OIL.PRESS_TRIP,,pressure,TRIP,GT Lube Oil 압력저하 TRIP,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_GT_TRIP,FALSE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,,시연용 A-L 후보. 태그명·비율 임계값은 가정이며 실제 제작사/현장 태그와 설정값으로 교체 필요.,DCS1,Gas Turbine,pressure < PRE_EVENT_BASELINE * 0.7 for 2 s,PRE_EVENT_BASELINE_RATIO,0.7,ratio_to_baseline,,,,,DEFERRED_SCENARIO_SENSOR,Scenario-only sensor is not a solved model quantity
AL-0783,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Protection,GT Shaft,A-L_SCENARIO,DCS1.GT.SHAFT.OVERSPEED_TRIP,,speed,TRIP,GT Shaft 과속도 TRIP,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,1,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_GT_TRIP,FALSE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,,시연용 A-L 후보. 태그명·비율 임계값은 가정이며 실제 제작사/현장 태그와 설정값으로 교체 필요.,DCS1,Gas Turbine,speed > PRE_EVENT_BASELINE * 1.1 for 1 s,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,DEFERRED_SCENARIO_SENSOR,Scenario-only sensor is not a solved model quantity
AL-0001,DCS1,GT/ST,dcs1.csv,SIEMENS_GT_ST,GT/ST,GT/ST Common / ESD,Unit ESD,A-L_SCENARIO,,,BOOLEAN_EVENT,TRIP,비상정지 작동,ESD_PUSHBUTTON == TRUE,BOOLEAN_EVENT,,,EVENT,0,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_UNIT_TRIP,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Emergency Shutdown,ESD_PUSHBUTTON == TRUE,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0005,DCS1,GT/ST,dcs1.csv,SIEMENS_GT_ST,GT/ST,GT/ST Common / Unit Protection,Unit Master,A-L_SCENARIO,,,BOOLEAN_EVENT,TRIP,Unit Master Trip,UNIT_MASTER_TRIP == TRUE,BOOLEAN_EVENT,,,EVENT,0,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_UNIT_TRIP,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Unit,UNIT_MASTER_TRIP == TRUE,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0840,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Protection,ST Bearings,A-L_SCENARIO,DCS1.ST.BRG.VIB_TRIP,,max_bearing_vibration,TRIP,ST Bearings 진동 TRIP,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,1,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_ST_TRIP,FALSE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,,시연용 A-L 후보. 태그명·비율 임계값은 가정이며 실제 제작사/현장 태그와 설정값으로 교체 필요.,DCS1,Steam Turbine,max_bearing_vibration > PRE_EVENT_BASELINE * 1.5 for 1 s,PRE_EVENT_BASELINE_RATIO,1.5,ratio_to_baseline,,,,,DEFERRED_SCENARIO_SENSOR,Scenario-only sensor is not a solved model quantity
AL-0842,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Protection,ST Lube Oil,A-L_SCENARIO,DCS1.ST.LUBE_OIL.PRESS_TRIP,,pressure,TRIP,ST Lube Oil 압력저하 TRIP,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_ST_TRIP,FALSE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,,시연용 A-L 후보. 태그명·비율 임계값은 가정이며 실제 제작사/현장 태그와 설정값으로 교체 필요.,DCS1,Steam Turbine,pressure < PRE_EVENT_BASELINE * 0.7 for 2 s,PRE_EVENT_BASELINE_RATIO,0.7,ratio_to_baseline,,,,,DEFERRED_SCENARIO_SENSOR,Scenario-only sensor is not a solved model quantity
AL-0841,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Protection,ST Shaft,A-L_SCENARIO,DCS1.ST.SHAFT.AXIAL_TRIP,,axial_position,TRIP,ST Shaft 축위치 TRIP,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,1,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_ST_TRIP,FALSE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,,시연용 A-L 후보. 태그명·비율 임계값은 가정이며 실제 제작사/현장 태그와 설정값으로 교체 필요.,DCS1,Steam Turbine,axial_position > PRE_EVENT_BASELINE * 1.5 for 1 s,PRE_EVENT_BASELINE_RATIO,1.5,ratio_to_baseline,,,,,DEFERRED_SCENARIO_SENSOR,Scenario-only sensor is not a solved model quantity
AL-0844,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Protection,ST Shaft,A-L_SCENARIO,DCS1.ST.SHAFT.OVERSPEED_TRIP,,speed,TRIP,ST Shaft 과속도 TRIP,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,1,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_ST_TRIP,FALSE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,,시연용 A-L 후보. 태그명·비율 임계값은 가정이며 실제 제작사/현장 태그와 설정값으로 교체 필요.,DCS1,Steam Turbine,speed > PRE_EVENT_BASELINE * 1.1 for 1 s,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,DEFERRED_SCENARIO_SENSOR,Scenario-only sensor is not a solved model quantity
AL-0843,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Protection,ST Trip Oil,A-L_SCENARIO,DCS1.ST.TRIP_OIL.PRESS_TRIP,,pressure,TRIP,ST Trip Oil 압력저하 TRIP,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,1,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_ST_TRIP,FALSE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,,시연용 A-L 후보. 태그명·비율 임계값은 가정이며 실제 제작사/현장 태그와 설정값으로 교체 필요.,DCS1,Steam Turbine,pressure < PRE_EVENT_BASELINE * 0.7 for 1 s,PRE_EVENT_BASELINE_RATIO,0.7,ratio_to_baseline,,,,,DEFERRED_SCENARIO_SENSOR,Scenario-only sensor is not a solved model quantity
AL-0004,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Protection,Steam Turbine,A-L_SCENARIO,,,BOOLEAN_EVENT,TRIP,ST Master Trip,ST_MASTER_TRIP == TRUE,BOOLEAN_EVENT,,,EVENT,0,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_ST_TRIP,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Steam Turbine,ST_MASTER_TRIP == TRUE,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0024,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Steam Cycle / Condenser,Condenser,M-V_DIRECT,TSP.COND.PRESS,Condenseur.P,P,TRIP,복수기 진공 상실 Trip,Condenseur.P > 11500 Pa for 2 s,ABSOLUTE_MODEL_VALUE,11500,Pa,HIGH,2,0 Pa,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_ST_TRIP,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.SimpleDynamicCondenser.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,Steam Cycle,P > PRE_EVENT_BASELINE * 1.15 for 2 s,PRE_EVENT_BASELINE_RATIO,1.15,ratio_to_baseline,Condenser.P,100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0025,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Steam Cycle / Condenser,Condenser Hotwell,M-V_DIRECT,TSP.MV.CONDENSER.VL,Condenser.Vl,normalized_level(Vl),TRIP,복수기 Hotwell 레벨 저저 Trip,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,3,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_CONDENSATE_PROTECTION,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.SimpleDynamicCondenser.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,Steam Cycle,normalized_level(Vl) < 0.15 for 3 s,NORMALIZED_SPAN,0.15,fraction_of_span,,,,,DEFERRED_LEVEL_OR_MODEL_OUTPUT,Physical level geometry/output is unavailable
AL-0006,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Feedwater / Pump Protection,HP BFP,A-L_SCENARIO,,,BOOLEAN_EVENT,TRIP,HP 보일러급수펌프 Trip,HP_BFP_TRIP == TRUE,BOOLEAN_EVENT,,,EVENT,0,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,TRIP_HP_BFP,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,Feedwater,HP_BFP_TRIP == TRUE,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0007,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Feedwater / Pump Protection,IP BFP,A-L_SCENARIO,,,BOOLEAN_EVENT,TRIP,IP 보일러급수펌프 Trip,IP_BFP_TRIP == TRUE,BOOLEAN_EVENT,,,EVENT,0,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,TRIP_IP_BFP,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,Feedwater,IP_BFP_TRIP == TRUE,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0008,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Drum,M-V_DIRECT,TSP.MV.HP_DRUM.P,HP_Drum.P,P,TRIP,HP Drum 과압 Trip,HP_Drum.P > 13800000 Pa for 1 s,ABSOLUTE_MODEL_VALUE,13800000,Pa,HIGH,1,0 Pa,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_HP_HRSG_TRIP,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.15 for 1 s,PRE_EVENT_BASELINE_RATIO,1.15,ratio_to_baseline,HP_Drum.P,12000000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0009,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Drum,M-V_DIRECT,TSP.DRUM.HP.LEVEL,BallonHP.zl,hp_drum_level_mm,TRIP,HP Drum 레벨 고고 Trip,hp_drum_level_mm > 1300.000079 mm for 3 s,ABSOLUTE_MODEL_LEVEL,1300.000079,mm,HIGH,3,20 mm,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_HP_HRSG_TRIP,TRUE,TRUE,A-L,THERMOSYSPRO_DIRECT_LEVEL_CALIBRATION,MODEL_LEVEL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_AFTER_M_TO_MM_ADAPTER,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,normalized_level(Vl) > 0.85 for 3 s,NORMALIZED_SPAN,0.85,fraction_of_span,BallonHP.zl,1050.000079,LOCAL_thermosyspro-raw.csv,0-50,CALIBRATED_MODEL_LEVEL_MM,Direct ThermoSysPro drum level converted from m to mm
AL-0010,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Drum,M-V_DIRECT,TSP.DRUM.HP.LEVEL,BallonHP.zl,hp_drum_level_mm,TRIP,HP Drum 레벨 저저 Trip,hp_drum_level_mm < 800.000079 mm for 3 s,ABSOLUTE_MODEL_LEVEL,800.000079,mm,LOW,3,20 mm,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_HP_HRSG_TRIP,TRUE,TRUE,A-L,THERMOSYSPRO_DIRECT_LEVEL_CALIBRATION,MODEL_LEVEL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_AFTER_M_TO_MM_ADAPTER,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,normalized_level(Vl) < 0.15 for 3 s,NORMALIZED_SPAN,0.15,fraction_of_span,BallonHP.zl,1050.000079,LOCAL_thermosyspro-raw.csv,0-50,CALIBRATED_MODEL_LEVEL_MM,Direct ThermoSysPro drum level converted from m to mm
AL-0011,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Evaporator,M-V_DIRECT,TSP.MV.HP_EVAPORATOR.WS.Q_1,HP_Evaporator.TwoPhaseFlowPipe.Q[1],Q,TRIP,HP Evaporator 순환유량 저저 Trip,HP_Evaporator.TwoPhaseFlowPipe.Q[1] < 35 kg/s for 5 s,ABSOLUTE_MODEL_VALUE,35,kg/s,LOW,5,0 kg/s,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_HRSG_TRIP,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.35 for 5 s,PRE_EVENT_BASELINE_RATIO,0.35,ratio_to_baseline,HP_Evaporator.TwoPhaseFlowPipe.Q[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0012,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3,M-V_CALCULATED,TSP.MV.HP_SUPERHEATER_3.WS.P_4;TSP.MV.HP_SUPERHEATER_3.WS.H_4,HP_SuperHeater_3.TwoPhaseFlowPipe.P[4];HP_SuperHeater_3.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",TRIP,HP Superheater 3 출구 증기온도 Trip,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_HRSG_TRIP,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.08 for 2 s",PRE_EVENT_BASELINE_RATIO,1.08,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0013,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HRSG Protection,HRSG Master,A-L_SCENARIO,,,BOOLEAN_EVENT,TRIP,HRSG Master Trip,HRSG_MASTER_TRIP == TRUE,BOOLEAN_EVENT,,,EVENT,0,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_HRSG_TRIP,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,HRSG,HRSG_MASTER_TRIP == TRUE,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0014,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Drum,M-V_DIRECT,TSP.MV.IP_DRUM.P,IP_Drum.P,P,TRIP,IP Drum 과압 Trip,IP_Drum.P > 2875000 Pa for 1 s,ABSOLUTE_MODEL_VALUE,2875000,Pa,HIGH,1,0 Pa,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_IP_HRSG_TRIP,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.15 for 1 s,PRE_EVENT_BASELINE_RATIO,1.15,ratio_to_baseline,IP_Drum.P,2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0015,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Drum,M-V_DIRECT,TSP.DRUM.IP.LEVEL,BallonMP.zl,ip_drum_level_mm,TRIP,IP Drum 레벨 고고 Trip,ip_drum_level_mm > 1300.000017 mm for 3 s,ABSOLUTE_MODEL_LEVEL,1300.000017,mm,HIGH,3,20 mm,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_IP_HRSG_TRIP,TRUE,TRUE,A-L,THERMOSYSPRO_DIRECT_LEVEL_CALIBRATION,MODEL_LEVEL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_AFTER_M_TO_MM_ADAPTER,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,normalized_level(Vl) > 0.85 for 3 s,NORMALIZED_SPAN,0.85,fraction_of_span,BallonMP.zl,1050.000017,LOCAL_thermosyspro-raw.csv,0-50,CALIBRATED_MODEL_LEVEL_MM,Direct ThermoSysPro drum level converted from m to mm
AL-0016,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Drum,M-V_DIRECT,TSP.DRUM.IP.LEVEL,BallonMP.zl,ip_drum_level_mm,TRIP,IP Drum 레벨 저저 Trip,ip_drum_level_mm < 800.0000174 mm for 3 s,ABSOLUTE_MODEL_LEVEL,800.0000174,mm,LOW,3,20 mm,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_IP_HRSG_TRIP,TRUE,TRUE,A-L,THERMOSYSPRO_DIRECT_LEVEL_CALIBRATION,MODEL_LEVEL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_AFTER_M_TO_MM_ADAPTER,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,normalized_level(Vl) < 0.15 for 3 s,NORMALIZED_SPAN,0.15,fraction_of_span,BallonMP.zl,1050.000017,LOCAL_thermosyspro-raw.csv,0-50,CALIBRATED_MODEL_LEVEL_MM,Direct ThermoSysPro drum level converted from m to mm
AL-0017,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.Q_1,IP_Evaporator.TwoPhaseFlowPipe.Q[1],Q,TRIP,IP Evaporator 순환유량 저저 Trip,IP_Evaporator.TwoPhaseFlowPipe.Q[1] < 35 kg/s for 5 s,ABSOLUTE_MODEL_VALUE,35,kg/s,LOW,5,0 kg/s,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_HRSG_TRIP,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.35 for 5 s,PRE_EVENT_BASELINE_RATIO,0.35,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.Q[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0018,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Superheater 3,M-V_CALCULATED,TSP.MV.IP_SUPERHEATER_3.WS.P_4;TSP.MV.IP_SUPERHEATER_3.WS.H_4,IP_SuperHeater_3.TwoPhaseFlowPipe.P[4];IP_SuperHeater_3.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",TRIP,IP Superheater 3 출구 증기온도 Trip,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_HRSG_TRIP,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.08 for 2 s",PRE_EVENT_BASELINE_RATIO,1.08,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0019,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Drum,M-V_DIRECT,TSP.MV.LP_DRUM.P,LP_Drum.P,P,TRIP,LP Drum 과압 Trip,LP_Drum.P > 460000 Pa for 1 s,ABSOLUTE_MODEL_VALUE,460000,Pa,HIGH,1,0 Pa,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_LP_HRSG_TRIP,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.15 for 1 s,PRE_EVENT_BASELINE_RATIO,1.15,ratio_to_baseline,LP_Drum.P,400000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0020,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Drum,M-V_DIRECT,TSP.DRUM.LP.LEVEL,BallonBP.zl,lp_drum_level_mm,TRIP,LP Drum 레벨 고고 Trip,lp_drum_level_mm > 2000.117791 mm for 3 s,ABSOLUTE_MODEL_LEVEL,2000.117791,mm,HIGH,3,20 mm,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_LP_HRSG_TRIP,TRUE,TRUE,A-L,THERMOSYSPRO_DIRECT_LEVEL_CALIBRATION,MODEL_LEVEL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_AFTER_M_TO_MM_ADAPTER,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,normalized_level(Vl) > 0.85 for 3 s,NORMALIZED_SPAN,0.85,fraction_of_span,BallonBP.zl,1750.117791,LOCAL_thermosyspro-raw.csv,0-50,CALIBRATED_MODEL_LEVEL_MM,Direct ThermoSysPro drum level converted from m to mm
AL-0021,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Drum,M-V_DIRECT,TSP.DRUM.LP.LEVEL,BallonBP.zl,lp_drum_level_mm,TRIP,LP Drum 레벨 저저 Trip,lp_drum_level_mm < 1500.117791 mm for 3 s,ABSOLUTE_MODEL_LEVEL,1500.117791,mm,LOW,3,20 mm,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_LP_HRSG_TRIP,TRUE,TRUE,A-L,THERMOSYSPRO_DIRECT_LEVEL_CALIBRATION,MODEL_LEVEL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_AFTER_M_TO_MM_ADAPTER,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,normalized_level(Vl) < 0.15 for 3 s,NORMALIZED_SPAN,0.15,fraction_of_span,BallonBP.zl,1750.117791,LOCAL_thermosyspro-raw.csv,0-50,CALIBRATED_MODEL_LEVEL_MM,Direct ThermoSysPro drum level converted from m to mm
AL-0022,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.Q_1,LP_Evaporator.TwoPhaseFlowPipe.Q[1],Q,TRIP,LP Evaporator 순환유량 저저 Trip,LP_Evaporator.TwoPhaseFlowPipe.Q[1] < 35 kg/s for 5 s,ABSOLUTE_MODEL_VALUE,35,kg/s,LOW,5,0 kg/s,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_HRSG_TRIP,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.35 for 5 s,PRE_EVENT_BASELINE_RATIO,0.35,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.Q[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0023,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater,M-V_CALCULATED,TSP.MV.LP_SUPERHEATER.WS.P_4;TSP.MV.LP_SUPERHEATER.WS.H_4,LP_SuperHeater.TwoPhaseFlowPipe.P[4];LP_SuperHeater.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",TRIP,LP Superheater 출구 증기온도 Trip,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_HRSG_TRIP,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.08 for 2 s",PRE_EVENT_BASELINE_RATIO,1.08,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0026,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Essential Bus,Essential Bus,A-L_SCENARIO,,,BOOLEAN_EVENT,TRIP,필수모선 정전,ESS_BUS_DEAD == TRUE,BOOLEAN_EVENT,,,EVENT,0,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,START_EDG_AND_TRANSFER,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,ECMS,Electrical,ESS_BUS_DEAD == TRUE,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0901,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator Protection,GEN Frequency,A-L_SCENARIO,ECMS.GEN.OVERFREQ_TRIP,,frequency,TRIP,GEN Frequency 과주파수 TRIP,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,1,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,OPEN_GENERATOR_BREAKER,FALSE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,,시연용 A-L 후보. 태그명·비율 임계값은 가정이며 실제 제작사/현장 태그와 설정값으로 교체 필요.,ECMS,Electrical,frequency > PRE_EVENT_BASELINE * 1.08 for 1 s,PRE_EVENT_BASELINE_RATIO,1.08,ratio_to_baseline,,,,,DEFERRED_SCENARIO_SENSOR,Scenario-only sensor is not a solved model quantity
AL-0902,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator Protection,GEN Frequency,A-L_SCENARIO,ECMS.GEN.UNDERFREQ_TRIP,,frequency,TRIP,GEN Frequency 저주파수 TRIP,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,OPEN_GENERATOR_BREAKER,FALSE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,,시연용 A-L 후보. 태그명·비율 임계값은 가정이며 실제 제작사/현장 태그와 설정값으로 교체 필요.,ECMS,Electrical,frequency < PRE_EVENT_BASELINE * 0.92 for 2 s,PRE_EVENT_BASELINE_RATIO,0.92,ratio_to_baseline,,,,,DEFERRED_SCENARIO_SENSOR,Scenario-only sensor is not a solved model quantity
AL-0903,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator Protection,GEN Neutral Current,A-L_SCENARIO,ECMS.GEN.NEUTRAL_TRIP,,neutral_current,TRIP,GEN Neutral Current 지락전류 TRIP,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,1,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,OPEN_GENERATOR_BREAKER,FALSE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,,시연용 A-L 후보. 태그명·비율 임계값은 가정이며 실제 제작사/현장 태그와 설정값으로 교체 필요.,ECMS,Electrical,neutral_current > PRE_EVENT_BASELINE * 1.5 for 1 s,PRE_EVENT_BASELINE_RATIO,1.5,ratio_to_baseline,,,,,DEFERRED_SCENARIO_SENSOR,Scenario-only sensor is not a solved model quantity
AL-0899,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator Protection,GEN Terminal Voltage,A-L_SCENARIO,ECMS.GEN.VOLT_TRIP,,voltage,TRIP,GEN Terminal Voltage 과전압 TRIP,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,1,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,OPEN_GENERATOR_BREAKER,FALSE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,,시연용 A-L 후보. 태그명·비율 임계값은 가정이며 실제 제작사/현장 태그와 설정값으로 교체 필요.,ECMS,Electrical,voltage > PRE_EVENT_BASELINE * 1.15 for 1 s,PRE_EVENT_BASELINE_RATIO,1.15,ratio_to_baseline,,,,,DEFERRED_SCENARIO_SENSOR,Scenario-only sensor is not a solved model quantity
AL-0900,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator Protection,GEN Terminal Voltage,A-L_SCENARIO,ECMS.GEN.UNDERVOLT_TRIP,,voltage,TRIP,GEN Terminal Voltage 저전압 TRIP,DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,OPEN_GENERATOR_BREAKER,FALSE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,,시연용 A-L 후보. 태그명·비율 임계값은 가정이며 실제 제작사/현장 태그와 설정값으로 교체 필요.,ECMS,Electrical,voltage < PRE_EVENT_BASELINE * 0.8 for 2 s,PRE_EVENT_BASELINE_RATIO,0.8,ratio_to_baseline,,,,,DEFERRED_SCENARIO_SENSOR,Scenario-only sensor is not a solved model quantity
AL-0003,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator / Generator Protection,Generator,A-L_SCENARIO,,,BOOLEAN_EVENT,TRIP,발전기 차동보호 Trip,GEN_DIFF_TRIP == TRUE,BOOLEAN_EVENT,,,EVENT,0,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,OPEN_GENERATOR_BREAKER,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Generator,GEN_DIFF_TRIP == TRUE,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0027,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator Breaker,Generator CB,A-L_SCENARIO,,,BOOLEAN_EVENT,TRIP,발전기 차단기 보호개방,GEN_CB_PROTECTION_OPEN == TRUE,BOOLEAN_EVENT,,,EVENT,0,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,ISOLATE_GENERATOR,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,ECMS,Electrical,GEN_CB_PROTECTION_OPEN == TRUE,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0028,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Main Transformer,Main Transformer,A-L_SCENARIO,,,BOOLEAN_EVENT,TRIP,주변압기 보호 Trip,MAIN_TR_PROTECTION_TRIP == TRUE,BOOLEAN_EVENT,,,EVENT,0,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,ISOLATE_MAIN_TRANSFORMER,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,ECMS,Electrical,MAIN_TR_PROTECTION_TRIP == TRUE,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0029,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Station Blackout,Station Service,A-L_SCENARIO,,,BOOLEAN_EVENT,TRIP,Station Blackout,STATION_BLACKOUT == TRUE,BOOLEAN_EVENT,,,EVENT,0,manual reset,1,CRITICAL,빨강,#FF3B30,TRUE,TRUE,FALSE,INITIATE_BLACKOUT_SEQUENCE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,ECMS,Electrical,STATION_BLACKOUT == TRUE,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0740,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Bearings,GT Bearing 1,A-L_UNLINKED_OPTIONAL,DCS1.GT.BRG1.VIB,,vibration,HH,GT Bearing 1 진동 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,vibration > PRE_EVENT_BASELINE * 1.4,PRE_EVENT_BASELINE_RATIO,1.4,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0742,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Bearings,GT Bearing 1,A-L_UNLINKED_OPTIONAL,DCS1.GT.BRG1.METAL_TEMP,,metal_temperature,HH,GT Bearing 1 메탈온도 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,metal_temperature > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0744,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Bearings,GT Bearing 2,A-L_UNLINKED_OPTIONAL,DCS1.GT.BRG2.VIB,,vibration,HH,GT Bearing 2 진동 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,vibration > PRE_EVENT_BASELINE * 1.4,PRE_EVENT_BASELINE_RATIO,1.4,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0746,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Bearings,GT Bearing 2,A-L_UNLINKED_OPTIONAL,DCS1.GT.BRG2.METAL_TEMP,,metal_temperature,HH,GT Bearing 2 메탈온도 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,metal_temperature > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0748,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Bearings,GT Bearing 3,A-L_UNLINKED_OPTIONAL,DCS1.GT.BRG3.VIB,,vibration,HH,GT Bearing 3 진동 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,vibration > PRE_EVENT_BASELINE * 1.4,PRE_EVENT_BASELINE_RATIO,1.4,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0750,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Bearings,GT Bearing 3,A-L_UNLINKED_OPTIONAL,DCS1.GT.BRG3.METAL_TEMP,,metal_temperature,HH,GT Bearing 3 메탈온도 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,metal_temperature > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0752,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Bearings,GT Bearing 4,A-L_UNLINKED_OPTIONAL,DCS1.GT.BRG4.VIB,,vibration,HH,GT Bearing 4 진동 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,vibration > PRE_EVENT_BASELINE * 1.4,PRE_EVENT_BASELINE_RATIO,1.4,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0754,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Bearings,GT Bearing 4,A-L_UNLINKED_OPTIONAL,DCS1.GT.BRG4.METAL_TEMP,,metal_temperature,HH,GT Bearing 4 메탈온도 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,metal_temperature > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0776,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Combustion,GT Combustor,A-L_UNLINKED_OPTIONAL,DCS1.GT.FLAME.INTENSITY,,flame_intensity,LL,GT Combustor 화염강도 LL 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,flame_intensity < PRE_EVENT_BASELINE * 0.6,PRE_EVENT_BASELINE_RATIO,0.6,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0764,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Compressor,GT Compressor,A-L_UNLINKED_OPTIONAL,DCS1.GT.COMP.DISCH_PRESS,,discharge_pressure,HH,GT Compressor 토출압력 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,discharge_pressure > PRE_EVENT_BASELINE * 1.15,PRE_EVENT_BASELINE_RATIO,1.15,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0766,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Compressor,GT Compressor,A-L_UNLINKED_OPTIONAL,DCS1.GT.COMP.DISCH_PRESS,,discharge_pressure,LL,GT Compressor 토출압력 LL 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,discharge_pressure < PRE_EVENT_BASELINE * 0.85,PRE_EVENT_BASELINE_RATIO,0.85,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0768,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Compressor,GT Compressor,A-L_UNLINKED_OPTIONAL,DCS1.GT.COMP.DISCH_TEMP,,discharge_temperature,HH,GT Compressor 토출온도 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,discharge_temperature > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0780,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Enclosure,GT Enclosure,A-L_UNLINKED_OPTIONAL,DCS1.GT.ENCLOSURE.TEMP,,temperature,HH,GT Enclosure 온도 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,temperature > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0760,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Exhaust,GT Exhaust,A-L_UNLINKED_OPTIONAL,DCS1.GT.EXHAUST.TEMP_AVG,,temperature_average,HH,GT Exhaust 평균온도 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,temperature_average > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0762,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Exhaust,GT Exhaust,A-L_UNLINKED_OPTIONAL,DCS1.GT.EXHAUST.TEMP_SPREAD,,temperature_spread,HH,GT Exhaust 온도편차 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,temperature_spread > PRE_EVENT_BASELINE * 1.4,PRE_EVENT_BASELINE_RATIO,1.4,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0772,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Fuel Gas,GT Fuel Gas,A-L_UNLINKED_OPTIONAL,DCS1.GT.FUEL_GAS.PRESS,,fuel_pressure,HH,GT Fuel Gas 연료가스압력 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,fuel_pressure > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0774,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Fuel Gas,GT Fuel Gas,A-L_UNLINKED_OPTIONAL,DCS1.GT.FUEL_GAS.PRESS,,fuel_pressure,LL,GT Fuel Gas 연료가스압력 LL 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,fuel_pressure < PRE_EVENT_BASELINE * 0.8,PRE_EVENT_BASELINE_RATIO,0.8,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0778,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Air Control,GT IGV,A-L_UNLINKED_OPTIONAL,DCS1.GT.IGV.POS_DEV,,position_deviation,HH,GT IGV 위치편차 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,position_deviation > PRE_EVENT_BASELINE * 1.4,PRE_EVENT_BASELINE_RATIO,1.4,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0756,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Lube Oil,GT Lube Oil,A-L_UNLINKED_OPTIONAL,DCS1.GT.LUBE_OIL.PRESS,,pressure,LL,GT Lube Oil 압력 LL 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,pressure < PRE_EVENT_BASELINE * 0.8,PRE_EVENT_BASELINE_RATIO,0.8,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0758,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Lube Oil,GT Lube Oil,A-L_UNLINKED_OPTIONAL,DCS1.GT.LUBE_OIL.TEMP,,temperature,HH,GT Lube Oil 온도 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,temperature > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0770,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Shaft,GT Shaft,A-L_UNLINKED_OPTIONAL,DCS1.GT.SHAFT.SPEED,,speed,HH,GT Shaft 회전속도 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,speed > PRE_EVENT_BASELINE * 1.08,PRE_EVENT_BASELINE_RATIO,1.08,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0787,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 1,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG1.VIB,,vibration,HH,ST Bearing 1 진동 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,vibration > PRE_EVENT_BASELINE * 1.4,PRE_EVENT_BASELINE_RATIO,1.4,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0789,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 1,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG1.METAL_TEMP,,metal_temperature,HH,ST Bearing 1 메탈온도 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,metal_temperature > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0791,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 2,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG2.VIB,,vibration,HH,ST Bearing 2 진동 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,vibration > PRE_EVENT_BASELINE * 1.4,PRE_EVENT_BASELINE_RATIO,1.4,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0793,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 2,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG2.METAL_TEMP,,metal_temperature,HH,ST Bearing 2 메탈온도 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,metal_temperature > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0795,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 3,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG3.VIB,,vibration,HH,ST Bearing 3 진동 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,vibration > PRE_EVENT_BASELINE * 1.4,PRE_EVENT_BASELINE_RATIO,1.4,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
