logic_id,platform,console_scope,console_csv,format_profile,system,subsystem,equipment,source_class,source_tag_ids,source_model_variables,derived_signal,alarm_type,alarm_text_ko,condition_expression,threshold_basis,threshold_value,threshold_unit,threshold_direction,delay_s,hysteresis,priority_rank,display_priority,display_color_ko,display_hex,latching,ack_required,shelvable,trip_action,enabled_default,editable,assumption_class,data_origin,validation_status,implementation_readiness,source_url,note_ko,source_platform,source_system,legacy_condition_expression,legacy_threshold_basis,legacy_threshold_value,legacy_threshold_unit,calibration_signal,calibration_nominal_value,calibration_source_file,calibration_window_s,absolute_conversion_status,logic_enable_reason
AL-0167,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Cell 2,M-V_DIRECT,TSP.MV.HP_SUPERHEATER_3.WS.P_2,HP_SuperHeater_3.TwoPhaseFlowPipe.P[2],P,LL,HP Superheater 3 Cell 2 압력 저저(LL),HP_SuperHeater_3.TwoPhaseFlowPipe.P[2] < 90 Pa,ABSOLUTE_MODEL_VALUE,90,Pa,LOW,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,HP_SuperHeater_3.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0168,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Cell 2,M-V_DIRECT,TSP.MV.HP_SUPERHEATER_3.WS.Q_2,HP_SuperHeater_3.TwoPhaseFlowPipe.Q[2],Q,LL,HP Superheater 3 Cell 2 유량 저저(LL),HP_SuperHeater_3.TwoPhaseFlowPipe.Q[2] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,HP_SuperHeater_3.TwoPhaseFlowPipe.Q[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0169,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Cell 2,M-V_CALCULATED,TSP.MV.HP_SUPERHEATER_3.WS.P_2;TSP.MV.HP_SUPERHEATER_3.WS.H_2,HP_SuperHeater_3.TwoPhaseFlowPipe.P[2];HP_SuperHeater_3.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",HH,HP Superheater 3 Cell 2 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0170,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Cell 2,M-V_CALCULATED,TSP.MV.HP_SUPERHEATER_3.WS.P_2;TSP.MV.HP_SUPERHEATER_3.WS.H_2,HP_SuperHeater_3.TwoPhaseFlowPipe.P[2];HP_SuperHeater_3.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",LL,HP Superheater 3 Cell 2 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0171,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Cell 3,M-V_DIRECT,TSP.MV.HP_SUPERHEATER_3.WS.P_3,HP_SuperHeater_3.TwoPhaseFlowPipe.P[3],P,HH,HP Superheater 3 Cell 3 압력 고고(HH),HP_SuperHeater_3.TwoPhaseFlowPipe.P[3] > 110 Pa,ABSOLUTE_MODEL_VALUE,110,Pa,HIGH,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,HP_SuperHeater_3.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0172,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Cell 3,M-V_DIRECT,TSP.MV.HP_SUPERHEATER_3.WS.P_3,HP_SuperHeater_3.TwoPhaseFlowPipe.P[3],P,LL,HP Superheater 3 Cell 3 압력 저저(LL),HP_SuperHeater_3.TwoPhaseFlowPipe.P[3] < 90 Pa,ABSOLUTE_MODEL_VALUE,90,Pa,LOW,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,HP_SuperHeater_3.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0173,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Cell 3,M-V_DIRECT,TSP.MV.HP_SUPERHEATER_3.WS.Q_3,HP_SuperHeater_3.TwoPhaseFlowPipe.Q[3],Q,LL,HP Superheater 3 Cell 3 유량 저저(LL),HP_SuperHeater_3.TwoPhaseFlowPipe.Q[3] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,HP_SuperHeater_3.TwoPhaseFlowPipe.Q[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0174,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Cell 3,M-V_CALCULATED,TSP.MV.HP_SUPERHEATER_3.WS.P_3;TSP.MV.HP_SUPERHEATER_3.WS.H_3,HP_SuperHeater_3.TwoPhaseFlowPipe.P[3];HP_SuperHeater_3.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",HH,HP Superheater 3 Cell 3 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0175,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Cell 3,M-V_CALCULATED,TSP.MV.HP_SUPERHEATER_3.WS.P_3;TSP.MV.HP_SUPERHEATER_3.WS.H_3,HP_SuperHeater_3.TwoPhaseFlowPipe.P[3];HP_SuperHeater_3.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",LL,HP Superheater 3 Cell 3 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0176,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Cell 4,M-V_DIRECT,TSP.MV.HP_SUPERHEATER_3.WS.P_4,HP_SuperHeater_3.TwoPhaseFlowPipe.P[4],P,HH,HP Superheater 3 Cell 4 압력 고고(HH),HP_SuperHeater_3.TwoPhaseFlowPipe.P[4] > 110 Pa,ABSOLUTE_MODEL_VALUE,110,Pa,HIGH,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,HP_SuperHeater_3.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0177,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Cell 4,M-V_DIRECT,TSP.MV.HP_SUPERHEATER_3.WS.P_4,HP_SuperHeater_3.TwoPhaseFlowPipe.P[4],P,LL,HP Superheater 3 Cell 4 압력 저저(LL),HP_SuperHeater_3.TwoPhaseFlowPipe.P[4] < 90 Pa,ABSOLUTE_MODEL_VALUE,90,Pa,LOW,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,HP_SuperHeater_3.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0178,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Cell 4,M-V_DIRECT,TSP.MV.HP_SUPERHEATER_3.WS.Q_4,HP_SuperHeater_3.TwoPhaseFlowPipe.Q[4],Q,LL,HP Superheater 3 Cell 4 유량 저저(LL),HP_SuperHeater_3.TwoPhaseFlowPipe.Q[4] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,HP_SuperHeater_3.TwoPhaseFlowPipe.Q[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0179,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Cell 4,M-V_CALCULATED,TSP.MV.HP_SUPERHEATER_3.WS.P_4;TSP.MV.HP_SUPERHEATER_3.WS.H_4,HP_SuperHeater_3.TwoPhaseFlowPipe.P[4];HP_SuperHeater_3.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",HH,HP Superheater 3 Cell 4 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0180,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Cell 4,M-V_CALCULATED,TSP.MV.HP_SUPERHEATER_3.WS.P_4;TSP.MV.HP_SUPERHEATER_3.WS.H_4,HP_SuperHeater_3.TwoPhaseFlowPipe.P[4];HP_SuperHeater_3.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",LL,HP Superheater 3 Cell 4 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0181,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Wall 1,M-V_DIRECT,TSP.MV.HP_SUPERHEATER_3.WALL.TP_1,HP_SuperHeater_3.ExchangerWall.Tp[1],Tp,HH,HP Superheater 3 Wall 1 벽온도 고고(HH),HP_SuperHeater_3.ExchangerWall.Tp[1] > 106 K,ABSOLUTE_MODEL_VALUE,106,K,HIGH,3,2 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,HP_SuperHeater_3.ExchangerWall.Tp[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0182,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Wall 2,M-V_DIRECT,TSP.MV.HP_SUPERHEATER_3.WALL.TP_2,HP_SuperHeater_3.ExchangerWall.Tp[2],Tp,HH,HP Superheater 3 Wall 2 벽온도 고고(HH),HP_SuperHeater_3.ExchangerWall.Tp[2] > 106 K,ABSOLUTE_MODEL_VALUE,106,K,HIGH,3,2 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,HP_SuperHeater_3.ExchangerWall.Tp[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0183,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Wall 3,M-V_DIRECT,TSP.MV.HP_SUPERHEATER_3.WALL.TP_3,HP_SuperHeater_3.ExchangerWall.Tp[3],Tp,HH,HP Superheater 3 Wall 3 벽온도 고고(HH),HP_SuperHeater_3.ExchangerWall.Tp[3] > 106 K,ABSOLUTE_MODEL_VALUE,106,K,HIGH,3,2 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,HP_SuperHeater_3.ExchangerWall.Tp[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0184,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Drum,M-V_DIRECT,TSP.DRUM.IP.LEVEL,BallonMP.zl,ip_drum_level_mm,HH,IP Drum 레벨 고고(HH),ip_drum_level_mm > 1250.000017 mm,ABSOLUTE_MODEL_LEVEL,1250.000017,mm,HIGH,2,20 mm,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,THERMOSYSPRO_DIRECT_LEVEL_CALIBRATION,MODEL_LEVEL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_AFTER_M_TO_MM_ADAPTER,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,normalized_level(Vl) > 0.8,NORMALIZED_SPAN,0.8,fraction_of_span,BallonMP.zl,1050.000017,LOCAL_thermosyspro-raw.csv,0-50,CALIBRATED_MODEL_LEVEL_MM,Direct ThermoSysPro drum level converted from m to mm
AL-0185,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Drum,M-V_DIRECT,TSP.DRUM.IP.LEVEL,BallonMP.zl,ip_drum_level_mm,LL,IP Drum 레벨 저저(LL),ip_drum_level_mm < 850.0000174 mm,ABSOLUTE_MODEL_LEVEL,850.0000174,mm,LOW,2,20 mm,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,THERMOSYSPRO_DIRECT_LEVEL_CALIBRATION,MODEL_LEVEL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_AFTER_M_TO_MM_ADAPTER,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,normalized_level(Vl) < 0.2,NORMALIZED_SPAN,0.2,fraction_of_span,BallonMP.zl,1050.000017,LOCAL_thermosyspro-raw.csv,0-50,CALIBRATED_MODEL_LEVEL_MM,Direct ThermoSysPro drum level converted from m to mm
AL-0186,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Drum,M-V_DIRECT,TSP.MV.IP_DRUM.TP,IP_Drum.Tp,Tp,HH,IP Drum 벽온도 고고(HH),IP_Drum.Tp > 689 K,ABSOLUTE_MODEL_VALUE,689,K,HIGH,3,13 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,IP_Drum.Tp,650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0187,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Drum,M-V_DIRECT,TSP.MV.IP_DRUM.P,IP_Drum.P,P,HH,IP Drum 압력 고고(HH),IP_Drum.P > 2750000 Pa,ABSOLUTE_MODEL_VALUE,2750000,Pa,HIGH,2,50000 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,IP_Drum.P,2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0188,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Drum,M-V_DIRECT,TSP.MV.IP_DRUM.P,IP_Drum.P,P,LL,IP Drum 압력 저저(LL),IP_Drum.P < 2250000 Pa,ABSOLUTE_MODEL_VALUE,2250000,Pa,LOW,2,50000 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,IP_Drum.P,2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0189,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 1,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.Q_1,IP_Economizer.TwoPhaseFlowPipe.Q[1],Q,LL,IP Economizer Cell 1 유량 저저(LL),IP_Economizer.TwoPhaseFlowPipe.Q[1] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.Q[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0190,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 2,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.P_2,IP_Economizer.TwoPhaseFlowPipe.P[2],P,HH,IP Economizer Cell 2 압력 고고(HH),IP_Economizer.TwoPhaseFlowPipe.P[2] > 2750000 Pa,ABSOLUTE_MODEL_VALUE,2750000,Pa,HIGH,2,50000 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.P[2],2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0191,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 2,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.P_2,IP_Economizer.TwoPhaseFlowPipe.P[2],P,LL,IP Economizer Cell 2 압력 저저(LL),IP_Economizer.TwoPhaseFlowPipe.P[2] < 2250000 Pa,ABSOLUTE_MODEL_VALUE,2250000,Pa,LOW,2,50000 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.P[2],2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0192,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 2,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.Q_2,IP_Economizer.TwoPhaseFlowPipe.Q[2],Q,LL,IP Economizer Cell 2 유량 저저(LL),IP_Economizer.TwoPhaseFlowPipe.Q[2] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.Q[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0193,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 2,M-V_CALCULATED,TSP.MV.IP_ECONOMIZER.WS.P_2;TSP.MV.IP_ECONOMIZER.WS.H_2,IP_Economizer.TwoPhaseFlowPipe.P[2];IP_Economizer.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",HH,IP Economizer Cell 2 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0194,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 2,M-V_CALCULATED,TSP.MV.IP_ECONOMIZER.WS.P_2;TSP.MV.IP_ECONOMIZER.WS.H_2,IP_Economizer.TwoPhaseFlowPipe.P[2];IP_Economizer.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",LL,IP Economizer Cell 2 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0195,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 3,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.P_3,IP_Economizer.TwoPhaseFlowPipe.P[3],P,HH,IP Economizer Cell 3 압력 고고(HH),IP_Economizer.TwoPhaseFlowPipe.P[3] > 2750000 Pa,ABSOLUTE_MODEL_VALUE,2750000,Pa,HIGH,2,50000 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.P[3],2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0196,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 3,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.P_3,IP_Economizer.TwoPhaseFlowPipe.P[3],P,LL,IP Economizer Cell 3 압력 저저(LL),IP_Economizer.TwoPhaseFlowPipe.P[3] < 2250000 Pa,ABSOLUTE_MODEL_VALUE,2250000,Pa,LOW,2,50000 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.P[3],2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0197,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 3,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.Q_3,IP_Economizer.TwoPhaseFlowPipe.Q[3],Q,LL,IP Economizer Cell 3 유량 저저(LL),IP_Economizer.TwoPhaseFlowPipe.Q[3] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.Q[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0198,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 3,M-V_CALCULATED,TSP.MV.IP_ECONOMIZER.WS.P_3;TSP.MV.IP_ECONOMIZER.WS.H_3,IP_Economizer.TwoPhaseFlowPipe.P[3];IP_Economizer.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",HH,IP Economizer Cell 3 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0199,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 3,M-V_CALCULATED,TSP.MV.IP_ECONOMIZER.WS.P_3;TSP.MV.IP_ECONOMIZER.WS.H_3,IP_Economizer.TwoPhaseFlowPipe.P[3];IP_Economizer.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",LL,IP Economizer Cell 3 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0200,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 4,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.P_4,IP_Economizer.TwoPhaseFlowPipe.P[4],P,HH,IP Economizer Cell 4 압력 고고(HH),IP_Economizer.TwoPhaseFlowPipe.P[4] > 2750000 Pa,ABSOLUTE_MODEL_VALUE,2750000,Pa,HIGH,2,50000 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.P[4],2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0201,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 4,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.P_4,IP_Economizer.TwoPhaseFlowPipe.P[4],P,LL,IP Economizer Cell 4 압력 저저(LL),IP_Economizer.TwoPhaseFlowPipe.P[4] < 2250000 Pa,ABSOLUTE_MODEL_VALUE,2250000,Pa,LOW,2,50000 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.P[4],2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0202,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 4,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.Q_4,IP_Economizer.TwoPhaseFlowPipe.Q[4],Q,LL,IP Economizer Cell 4 유량 저저(LL),IP_Economizer.TwoPhaseFlowPipe.Q[4] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.Q[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0203,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 4,M-V_CALCULATED,TSP.MV.IP_ECONOMIZER.WS.P_4;TSP.MV.IP_ECONOMIZER.WS.H_4,IP_Economizer.TwoPhaseFlowPipe.P[4];IP_Economizer.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",HH,IP Economizer Cell 4 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0204,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 4,M-V_CALCULATED,TSP.MV.IP_ECONOMIZER.WS.P_4;TSP.MV.IP_ECONOMIZER.WS.H_4,IP_Economizer.TwoPhaseFlowPipe.P[4];IP_Economizer.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",LL,IP Economizer Cell 4 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0205,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Wall 1,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WALL.TP_1,IP_Economizer.ExchangerWall.Tp[1],Tp,HH,IP Economizer Wall 1 벽온도 고고(HH),IP_Economizer.ExchangerWall.Tp[1] > 689 K,ABSOLUTE_MODEL_VALUE,689,K,HIGH,3,13 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,IP_Economizer.ExchangerWall.Tp[1],650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0206,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Wall 2,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WALL.TP_2,IP_Economizer.ExchangerWall.Tp[2],Tp,HH,IP Economizer Wall 2 벽온도 고고(HH),IP_Economizer.ExchangerWall.Tp[2] > 689 K,ABSOLUTE_MODEL_VALUE,689,K,HIGH,3,13 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,IP_Economizer.ExchangerWall.Tp[2],650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0207,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Wall 3,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WALL.TP_3,IP_Economizer.ExchangerWall.Tp[3],Tp,HH,IP Economizer Wall 3 벽온도 고고(HH),IP_Economizer.ExchangerWall.Tp[3] > 689 K,ABSOLUTE_MODEL_VALUE,689,K,HIGH,3,13 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,IP_Economizer.ExchangerWall.Tp[3],650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0208,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 1,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.Q_1,IP_Evaporator.TwoPhaseFlowPipe.Q[1],Q,LL,IP Evaporator Cell 1 유량 저저(LL),IP_Evaporator.TwoPhaseFlowPipe.Q[1] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.Q[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0209,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 2,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.P_2,IP_Evaporator.TwoPhaseFlowPipe.P[2],P,HH,IP Evaporator Cell 2 압력 고고(HH),IP_Evaporator.TwoPhaseFlowPipe.P[2] > 110 Pa,ABSOLUTE_MODEL_VALUE,110,Pa,HIGH,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0210,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 2,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.P_2,IP_Evaporator.TwoPhaseFlowPipe.P[2],P,LL,IP Evaporator Cell 2 압력 저저(LL),IP_Evaporator.TwoPhaseFlowPipe.P[2] < 90 Pa,ABSOLUTE_MODEL_VALUE,90,Pa,LOW,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0211,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 2,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.Q_2,IP_Evaporator.TwoPhaseFlowPipe.Q[2],Q,LL,IP Evaporator Cell 2 유량 저저(LL),IP_Evaporator.TwoPhaseFlowPipe.Q[2] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.Q[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0212,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 2,M-V_CALCULATED,TSP.MV.IP_EVAPORATOR.WS.P_2;TSP.MV.IP_EVAPORATOR.WS.H_2,IP_Evaporator.TwoPhaseFlowPipe.P[2];IP_Evaporator.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",HH,IP Evaporator Cell 2 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0213,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 2,M-V_CALCULATED,TSP.MV.IP_EVAPORATOR.WS.P_2;TSP.MV.IP_EVAPORATOR.WS.H_2,IP_Evaporator.TwoPhaseFlowPipe.P[2];IP_Evaporator.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",LL,IP Evaporator Cell 2 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0214,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 3,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.P_3,IP_Evaporator.TwoPhaseFlowPipe.P[3],P,HH,IP Evaporator Cell 3 압력 고고(HH),IP_Evaporator.TwoPhaseFlowPipe.P[3] > 110 Pa,ABSOLUTE_MODEL_VALUE,110,Pa,HIGH,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0215,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 3,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.P_3,IP_Evaporator.TwoPhaseFlowPipe.P[3],P,LL,IP Evaporator Cell 3 압력 저저(LL),IP_Evaporator.TwoPhaseFlowPipe.P[3] < 90 Pa,ABSOLUTE_MODEL_VALUE,90,Pa,LOW,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0216,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 3,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.Q_3,IP_Evaporator.TwoPhaseFlowPipe.Q[3],Q,LL,IP Evaporator Cell 3 유량 저저(LL),IP_Evaporator.TwoPhaseFlowPipe.Q[3] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.Q[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0217,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 3,M-V_CALCULATED,TSP.MV.IP_EVAPORATOR.WS.P_3;TSP.MV.IP_EVAPORATOR.WS.H_3,IP_Evaporator.TwoPhaseFlowPipe.P[3];IP_Evaporator.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",HH,IP Evaporator Cell 3 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0218,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 3,M-V_CALCULATED,TSP.MV.IP_EVAPORATOR.WS.P_3;TSP.MV.IP_EVAPORATOR.WS.H_3,IP_Evaporator.TwoPhaseFlowPipe.P[3];IP_Evaporator.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",LL,IP Evaporator Cell 3 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0219,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 4,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.P_4,IP_Evaporator.TwoPhaseFlowPipe.P[4],P,HH,IP Evaporator Cell 4 압력 고고(HH),IP_Evaporator.TwoPhaseFlowPipe.P[4] > 110 Pa,ABSOLUTE_MODEL_VALUE,110,Pa,HIGH,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0220,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 4,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.P_4,IP_Evaporator.TwoPhaseFlowPipe.P[4],P,LL,IP Evaporator Cell 4 압력 저저(LL),IP_Evaporator.TwoPhaseFlowPipe.P[4] < 90 Pa,ABSOLUTE_MODEL_VALUE,90,Pa,LOW,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0221,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 4,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.Q_4,IP_Evaporator.TwoPhaseFlowPipe.Q[4],Q,LL,IP Evaporator Cell 4 유량 저저(LL),IP_Evaporator.TwoPhaseFlowPipe.Q[4] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.Q[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
