logic_id,platform,console_scope,console_csv,format_profile,system,subsystem,equipment,source_class,source_tag_ids,source_model_variables,derived_signal,alarm_type,alarm_text_ko,condition_expression,threshold_basis,threshold_value,threshold_unit,threshold_direction,delay_s,hysteresis,priority_rank,display_priority,display_color_ko,display_hex,latching,ack_required,shelvable,trip_action,enabled_default,editable,assumption_class,data_origin,validation_status,implementation_readiness,source_url,note_ko,source_platform,source_system,legacy_condition_expression,legacy_threshold_basis,legacy_threshold_value,legacy_threshold_unit,calibration_signal,calibration_nominal_value,calibration_source_file,calibration_window_s,absolute_conversion_status,logic_enable_reason
AL-0276,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Superheater 3 Wall 1,M-V_DIRECT,TSP.MV.IP_SUPERHEATER_3.WALL.TP_1,IP_SuperHeater_3.ExchangerWall.Tp[1],Tp,HH,IP Superheater 3 Wall 1 벽온도 고고(HH),IP_SuperHeater_3.ExchangerWall.Tp[1] > 106 K,ABSOLUTE_MODEL_VALUE,106,K,HIGH,3,2 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,IP_SuperHeater_3.ExchangerWall.Tp[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0277,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Superheater 3 Wall 2,M-V_DIRECT,TSP.MV.IP_SUPERHEATER_3.WALL.TP_2,IP_SuperHeater_3.ExchangerWall.Tp[2],Tp,HH,IP Superheater 3 Wall 2 벽온도 고고(HH),IP_SuperHeater_3.ExchangerWall.Tp[2] > 106 K,ABSOLUTE_MODEL_VALUE,106,K,HIGH,3,2 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,IP_SuperHeater_3.ExchangerWall.Tp[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0278,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Superheater 3 Wall 3,M-V_DIRECT,TSP.MV.IP_SUPERHEATER_3.WALL.TP_3,IP_SuperHeater_3.ExchangerWall.Tp[3],Tp,HH,IP Superheater 3 Wall 3 벽온도 고고(HH),IP_SuperHeater_3.ExchangerWall.Tp[3] > 106 K,ABSOLUTE_MODEL_VALUE,106,K,HIGH,3,2 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,IP_SuperHeater_3.ExchangerWall.Tp[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0279,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Drum,M-V_DIRECT,TSP.DRUM.LP.LEVEL,BallonBP.zl,lp_drum_level_mm,HH,LP Drum 레벨 고고(HH),lp_drum_level_mm > 1950.117791 mm,ABSOLUTE_MODEL_LEVEL,1950.117791,mm,HIGH,2,20 mm,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,THERMOSYSPRO_DIRECT_LEVEL_CALIBRATION,MODEL_LEVEL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_AFTER_M_TO_MM_ADAPTER,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,normalized_level(Vl) > 0.8,NORMALIZED_SPAN,0.8,fraction_of_span,BallonBP.zl,1750.117791,LOCAL_thermosyspro-raw.csv,0-50,CALIBRATED_MODEL_LEVEL_MM,Direct ThermoSysPro drum level converted from m to mm
AL-0280,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Drum,M-V_DIRECT,TSP.DRUM.LP.LEVEL,BallonBP.zl,lp_drum_level_mm,LL,LP Drum 레벨 저저(LL),lp_drum_level_mm < 1550.117791 mm,ABSOLUTE_MODEL_LEVEL,1550.117791,mm,LOW,2,20 mm,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,THERMOSYSPRO_DIRECT_LEVEL_CALIBRATION,MODEL_LEVEL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_AFTER_M_TO_MM_ADAPTER,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,normalized_level(Vl) < 0.2,NORMALIZED_SPAN,0.2,fraction_of_span,BallonBP.zl,1750.117791,LOCAL_thermosyspro-raw.csv,0-50,CALIBRATED_MODEL_LEVEL_MM,Direct ThermoSysPro drum level converted from m to mm
AL-0281,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Drum,M-V_DIRECT,TSP.MV.LP_DRUM.TP,LP_Drum.Tp,Tp,HH,LP Drum 벽온도 고고(HH),LP_Drum.Tp > 689 K,ABSOLUTE_MODEL_VALUE,689,K,HIGH,3,13 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,LP_Drum.Tp,650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0282,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Drum,M-V_DIRECT,TSP.MV.LP_DRUM.P,LP_Drum.P,P,HH,LP Drum 압력 고고(HH),LP_Drum.P > 440000 Pa,ABSOLUTE_MODEL_VALUE,440000,Pa,HIGH,2,8000 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,LP_Drum.P,400000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0283,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Drum,M-V_DIRECT,TSP.MV.LP_DRUM.P,LP_Drum.P,P,LL,LP Drum 압력 저저(LL),LP_Drum.P < 360000 Pa,ABSOLUTE_MODEL_VALUE,360000,Pa,LOW,2,8000 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,LP_Drum.P,400000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0284,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 1,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WS.Q_1,LP_Economizer.TwoPhaseFlowPipe.Q[1],Q,LL,LP Economizer Cell 1 유량 저저(LL),LP_Economizer.TwoPhaseFlowPipe.Q[1] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,LP_Economizer.TwoPhaseFlowPipe.Q[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0285,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 2,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WS.P_2,LP_Economizer.TwoPhaseFlowPipe.P[2],P,HH,LP Economizer Cell 2 압력 고고(HH),LP_Economizer.TwoPhaseFlowPipe.P[2] > 440000 Pa,ABSOLUTE_MODEL_VALUE,440000,Pa,HIGH,2,8000 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,LP_Economizer.TwoPhaseFlowPipe.P[2],400000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0286,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 2,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WS.P_2,LP_Economizer.TwoPhaseFlowPipe.P[2],P,LL,LP Economizer Cell 2 압력 저저(LL),LP_Economizer.TwoPhaseFlowPipe.P[2] < 360000 Pa,ABSOLUTE_MODEL_VALUE,360000,Pa,LOW,2,8000 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,LP_Economizer.TwoPhaseFlowPipe.P[2],400000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0287,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 2,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WS.Q_2,LP_Economizer.TwoPhaseFlowPipe.Q[2],Q,LL,LP Economizer Cell 2 유량 저저(LL),LP_Economizer.TwoPhaseFlowPipe.Q[2] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,LP_Economizer.TwoPhaseFlowPipe.Q[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0288,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 2,M-V_CALCULATED,TSP.MV.LP_ECONOMIZER.WS.P_2;TSP.MV.LP_ECONOMIZER.WS.H_2,LP_Economizer.TwoPhaseFlowPipe.P[2];LP_Economizer.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",HH,LP Economizer Cell 2 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0289,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 2,M-V_CALCULATED,TSP.MV.LP_ECONOMIZER.WS.P_2;TSP.MV.LP_ECONOMIZER.WS.H_2,LP_Economizer.TwoPhaseFlowPipe.P[2];LP_Economizer.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",LL,LP Economizer Cell 2 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0290,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 3,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WS.P_3,LP_Economizer.TwoPhaseFlowPipe.P[3],P,HH,LP Economizer Cell 3 압력 고고(HH),LP_Economizer.TwoPhaseFlowPipe.P[3] > 440000 Pa,ABSOLUTE_MODEL_VALUE,440000,Pa,HIGH,2,8000 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,LP_Economizer.TwoPhaseFlowPipe.P[3],400000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0291,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 3,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WS.P_3,LP_Economizer.TwoPhaseFlowPipe.P[3],P,LL,LP Economizer Cell 3 압력 저저(LL),LP_Economizer.TwoPhaseFlowPipe.P[3] < 360000 Pa,ABSOLUTE_MODEL_VALUE,360000,Pa,LOW,2,8000 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,LP_Economizer.TwoPhaseFlowPipe.P[3],400000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0292,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 3,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WS.Q_3,LP_Economizer.TwoPhaseFlowPipe.Q[3],Q,LL,LP Economizer Cell 3 유량 저저(LL),LP_Economizer.TwoPhaseFlowPipe.Q[3] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,LP_Economizer.TwoPhaseFlowPipe.Q[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0293,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 3,M-V_CALCULATED,TSP.MV.LP_ECONOMIZER.WS.P_3;TSP.MV.LP_ECONOMIZER.WS.H_3,LP_Economizer.TwoPhaseFlowPipe.P[3];LP_Economizer.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",HH,LP Economizer Cell 3 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0294,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 3,M-V_CALCULATED,TSP.MV.LP_ECONOMIZER.WS.P_3;TSP.MV.LP_ECONOMIZER.WS.H_3,LP_Economizer.TwoPhaseFlowPipe.P[3];LP_Economizer.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",LL,LP Economizer Cell 3 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0295,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 4,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WS.P_4,LP_Economizer.TwoPhaseFlowPipe.P[4],P,HH,LP Economizer Cell 4 압력 고고(HH),LP_Economizer.TwoPhaseFlowPipe.P[4] > 440000 Pa,ABSOLUTE_MODEL_VALUE,440000,Pa,HIGH,2,8000 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,LP_Economizer.TwoPhaseFlowPipe.P[4],400000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0296,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 4,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WS.P_4,LP_Economizer.TwoPhaseFlowPipe.P[4],P,LL,LP Economizer Cell 4 압력 저저(LL),LP_Economizer.TwoPhaseFlowPipe.P[4] < 360000 Pa,ABSOLUTE_MODEL_VALUE,360000,Pa,LOW,2,8000 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,LP_Economizer.TwoPhaseFlowPipe.P[4],400000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0297,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 4,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WS.Q_4,LP_Economizer.TwoPhaseFlowPipe.Q[4],Q,LL,LP Economizer Cell 4 유량 저저(LL),LP_Economizer.TwoPhaseFlowPipe.Q[4] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,LP_Economizer.TwoPhaseFlowPipe.Q[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0298,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 4,M-V_CALCULATED,TSP.MV.LP_ECONOMIZER.WS.P_4;TSP.MV.LP_ECONOMIZER.WS.H_4,LP_Economizer.TwoPhaseFlowPipe.P[4];LP_Economizer.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",HH,LP Economizer Cell 4 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0299,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 4,M-V_CALCULATED,TSP.MV.LP_ECONOMIZER.WS.P_4;TSP.MV.LP_ECONOMIZER.WS.H_4,LP_Economizer.TwoPhaseFlowPipe.P[4];LP_Economizer.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",LL,LP Economizer Cell 4 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0300,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Wall 1,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WALL.TP_1,LP_Economizer.ExchangerWall.Tp[1],Tp,HH,LP Economizer Wall 1 벽온도 고고(HH),LP_Economizer.ExchangerWall.Tp[1] > 689 K,ABSOLUTE_MODEL_VALUE,689,K,HIGH,3,13 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,LP_Economizer.ExchangerWall.Tp[1],650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0301,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Wall 2,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WALL.TP_2,LP_Economizer.ExchangerWall.Tp[2],Tp,HH,LP Economizer Wall 2 벽온도 고고(HH),LP_Economizer.ExchangerWall.Tp[2] > 689 K,ABSOLUTE_MODEL_VALUE,689,K,HIGH,3,13 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,LP_Economizer.ExchangerWall.Tp[2],650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0302,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Wall 3,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WALL.TP_3,LP_Economizer.ExchangerWall.Tp[3],Tp,HH,LP Economizer Wall 3 벽온도 고고(HH),LP_Economizer.ExchangerWall.Tp[3] > 689 K,ABSOLUTE_MODEL_VALUE,689,K,HIGH,3,13 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,LP_Economizer.ExchangerWall.Tp[3],650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0303,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 1,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.Q_1,LP_Evaporator.TwoPhaseFlowPipe.Q[1],Q,LL,LP Evaporator Cell 1 유량 저저(LL),LP_Evaporator.TwoPhaseFlowPipe.Q[1] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.Q[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0304,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 2,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.P_2,LP_Evaporator.TwoPhaseFlowPipe.P[2],P,HH,LP Evaporator Cell 2 압력 고고(HH),LP_Evaporator.TwoPhaseFlowPipe.P[2] > 110 Pa,ABSOLUTE_MODEL_VALUE,110,Pa,HIGH,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0305,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 2,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.P_2,LP_Evaporator.TwoPhaseFlowPipe.P[2],P,LL,LP Evaporator Cell 2 압력 저저(LL),LP_Evaporator.TwoPhaseFlowPipe.P[2] < 90 Pa,ABSOLUTE_MODEL_VALUE,90,Pa,LOW,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0306,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 2,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.Q_2,LP_Evaporator.TwoPhaseFlowPipe.Q[2],Q,LL,LP Evaporator Cell 2 유량 저저(LL),LP_Evaporator.TwoPhaseFlowPipe.Q[2] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.Q[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0307,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 2,M-V_CALCULATED,TSP.MV.LP_EVAPORATOR.WS.P_2;TSP.MV.LP_EVAPORATOR.WS.H_2,LP_Evaporator.TwoPhaseFlowPipe.P[2];LP_Evaporator.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",HH,LP Evaporator Cell 2 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0308,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 2,M-V_CALCULATED,TSP.MV.LP_EVAPORATOR.WS.P_2;TSP.MV.LP_EVAPORATOR.WS.H_2,LP_Evaporator.TwoPhaseFlowPipe.P[2];LP_Evaporator.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",LL,LP Evaporator Cell 2 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0309,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 3,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.P_3,LP_Evaporator.TwoPhaseFlowPipe.P[3],P,HH,LP Evaporator Cell 3 압력 고고(HH),LP_Evaporator.TwoPhaseFlowPipe.P[3] > 110 Pa,ABSOLUTE_MODEL_VALUE,110,Pa,HIGH,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0310,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 3,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.P_3,LP_Evaporator.TwoPhaseFlowPipe.P[3],P,LL,LP Evaporator Cell 3 압력 저저(LL),LP_Evaporator.TwoPhaseFlowPipe.P[3] < 90 Pa,ABSOLUTE_MODEL_VALUE,90,Pa,LOW,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0311,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 3,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.Q_3,LP_Evaporator.TwoPhaseFlowPipe.Q[3],Q,LL,LP Evaporator Cell 3 유량 저저(LL),LP_Evaporator.TwoPhaseFlowPipe.Q[3] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.Q[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0312,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 3,M-V_CALCULATED,TSP.MV.LP_EVAPORATOR.WS.P_3;TSP.MV.LP_EVAPORATOR.WS.H_3,LP_Evaporator.TwoPhaseFlowPipe.P[3];LP_Evaporator.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",HH,LP Evaporator Cell 3 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0313,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 3,M-V_CALCULATED,TSP.MV.LP_EVAPORATOR.WS.P_3;TSP.MV.LP_EVAPORATOR.WS.H_3,LP_Evaporator.TwoPhaseFlowPipe.P[3];LP_Evaporator.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",LL,LP Evaporator Cell 3 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0314,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 4,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.P_4,LP_Evaporator.TwoPhaseFlowPipe.P[4],P,HH,LP Evaporator Cell 4 압력 고고(HH),LP_Evaporator.TwoPhaseFlowPipe.P[4] > 110 Pa,ABSOLUTE_MODEL_VALUE,110,Pa,HIGH,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0315,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 4,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.P_4,LP_Evaporator.TwoPhaseFlowPipe.P[4],P,LL,LP Evaporator Cell 4 압력 저저(LL),LP_Evaporator.TwoPhaseFlowPipe.P[4] < 90 Pa,ABSOLUTE_MODEL_VALUE,90,Pa,LOW,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0316,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 4,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.Q_4,LP_Evaporator.TwoPhaseFlowPipe.Q[4],Q,LL,LP Evaporator Cell 4 유량 저저(LL),LP_Evaporator.TwoPhaseFlowPipe.Q[4] < 50 kg/s,ABSOLUTE_MODEL_VALUE,50,kg/s,LOW,2,5 kg/s,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.5,PRE_EVENT_BASELINE_RATIO,0.5,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.Q[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0317,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 4,M-V_CALCULATED,TSP.MV.LP_EVAPORATOR.WS.P_4;TSP.MV.LP_EVAPORATOR.WS.H_4,LP_Evaporator.TwoPhaseFlowPipe.P[4];LP_Evaporator.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",HH,LP Evaporator Cell 4 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0318,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 4,M-V_CALCULATED,TSP.MV.LP_EVAPORATOR.WS.P_4;TSP.MV.LP_EVAPORATOR.WS.H_4,LP_Evaporator.TwoPhaseFlowPipe.P[4];LP_Evaporator.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",LL,LP Evaporator Cell 4 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0319,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Wall 1,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WALL.TP_1,LP_Evaporator.ExchangerWall.Tp[1],Tp,HH,LP Evaporator Wall 1 벽온도 고고(HH),LP_Evaporator.ExchangerWall.Tp[1] > 106 K,ABSOLUTE_MODEL_VALUE,106,K,HIGH,3,2 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,LP_Evaporator.ExchangerWall.Tp[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0320,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Wall 2,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WALL.TP_2,LP_Evaporator.ExchangerWall.Tp[2],Tp,HH,LP Evaporator Wall 2 벽온도 고고(HH),LP_Evaporator.ExchangerWall.Tp[2] > 106 K,ABSOLUTE_MODEL_VALUE,106,K,HIGH,3,2 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,LP_Evaporator.ExchangerWall.Tp[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0321,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Wall 3,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WALL.TP_3,LP_Evaporator.ExchangerWall.Tp[3],Tp,HH,LP Evaporator Wall 3 벽온도 고고(HH),LP_Evaporator.ExchangerWall.Tp[3] > 106 K,ABSOLUTE_MODEL_VALUE,106,K,HIGH,3,2 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,LP_Evaporator.ExchangerWall.Tp[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0322,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 2,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WS.P_2,LP_SuperHeater.TwoPhaseFlowPipe.P[2],P,HH,LP Superheater Cell 2 압력 고고(HH),LP_SuperHeater.TwoPhaseFlowPipe.P[2] > 110 Pa,ABSOLUTE_MODEL_VALUE,110,Pa,HIGH,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,LP_SuperHeater.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0323,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 2,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WS.P_2,LP_SuperHeater.TwoPhaseFlowPipe.P[2],P,LL,LP Superheater Cell 2 압력 저저(LL),LP_SuperHeater.TwoPhaseFlowPipe.P[2] < 90 Pa,ABSOLUTE_MODEL_VALUE,90,Pa,LOW,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,LP_SuperHeater.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0324,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 2,M-V_CALCULATED,TSP.MV.LP_SUPERHEATER.WS.P_2;TSP.MV.LP_SUPERHEATER.WS.H_2,LP_SuperHeater.TwoPhaseFlowPipe.P[2];LP_SuperHeater.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",HH,LP Superheater Cell 2 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0325,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 2,M-V_CALCULATED,TSP.MV.LP_SUPERHEATER.WS.P_2;TSP.MV.LP_SUPERHEATER.WS.H_2,LP_SuperHeater.TwoPhaseFlowPipe.P[2];LP_SuperHeater.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",LL,LP Superheater Cell 2 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0326,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 3,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WS.P_3,LP_SuperHeater.TwoPhaseFlowPipe.P[3],P,HH,LP Superheater Cell 3 압력 고고(HH),LP_SuperHeater.TwoPhaseFlowPipe.P[3] > 110 Pa,ABSOLUTE_MODEL_VALUE,110,Pa,HIGH,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,LP_SuperHeater.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0327,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 3,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WS.P_3,LP_SuperHeater.TwoPhaseFlowPipe.P[3],P,LL,LP Superheater Cell 3 압력 저저(LL),LP_SuperHeater.TwoPhaseFlowPipe.P[3] < 90 Pa,ABSOLUTE_MODEL_VALUE,90,Pa,LOW,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,LP_SuperHeater.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0328,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 3,M-V_CALCULATED,TSP.MV.LP_SUPERHEATER.WS.P_3;TSP.MV.LP_SUPERHEATER.WS.H_3,LP_SuperHeater.TwoPhaseFlowPipe.P[3];LP_SuperHeater.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",HH,LP Superheater Cell 3 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0329,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 3,M-V_CALCULATED,TSP.MV.LP_SUPERHEATER.WS.P_3;TSP.MV.LP_SUPERHEATER.WS.H_3,LP_SuperHeater.TwoPhaseFlowPipe.P[3];LP_SuperHeater.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",LL,LP Superheater Cell 3 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0330,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 4,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WS.P_4,LP_SuperHeater.TwoPhaseFlowPipe.P[4],P,HH,LP Superheater Cell 4 압력 고고(HH),LP_SuperHeater.TwoPhaseFlowPipe.P[4] > 110 Pa,ABSOLUTE_MODEL_VALUE,110,Pa,HIGH,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,LP_SuperHeater.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
