logic_id,platform,console_scope,console_csv,format_profile,system,subsystem,equipment,source_class,source_tag_ids,source_model_variables,derived_signal,alarm_type,alarm_text_ko,condition_expression,threshold_basis,threshold_value,threshold_unit,threshold_direction,delay_s,hysteresis,priority_rank,display_priority,display_color_ko,display_hex,latching,ack_required,shelvable,trip_action,enabled_default,editable,assumption_class,data_origin,validation_status,implementation_readiness,source_url,note_ko,source_platform,source_system,legacy_condition_expression,legacy_threshold_basis,legacy_threshold_value,legacy_threshold_unit,calibration_signal,calibration_nominal_value,calibration_source_file,calibration_window_s,absolute_conversion_status,logic_enable_reason
AL-0331,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 4,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WS.P_4,LP_SuperHeater.TwoPhaseFlowPipe.P[4],P,LL,LP Superheater Cell 4 압력 저저(LL),LP_SuperHeater.TwoPhaseFlowPipe.P[4] < 90 Pa,ABSOLUTE_MODEL_VALUE,90,Pa,LOW,2,2 Pa,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,LP_SuperHeater.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0332,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 4,M-V_CALCULATED,TSP.MV.LP_SUPERHEATER.WS.P_4;TSP.MV.LP_SUPERHEATER.WS.H_4,LP_SuperHeater.TwoPhaseFlowPipe.P[4];LP_SuperHeater.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",HH,LP Superheater Cell 4 유체온도 고고(HH),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.06",PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0333,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 4,M-V_CALCULATED,TSP.MV.LP_SUPERHEATER.WS.P_4;TSP.MV.LP_SUPERHEATER.WS.H_4,LP_SuperHeater.TwoPhaseFlowPipe.P[4];LP_SuperHeater.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",LL,LP Superheater Cell 4 유체온도 저저(LL),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.94",PRE_EVENT_BASELINE_RATIO,0.94,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0334,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Wall 1,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WALL.TP_1,LP_SuperHeater.ExchangerWall.Tp[1],Tp,HH,LP Superheater Wall 1 벽온도 고고(HH),LP_SuperHeater.ExchangerWall.Tp[1] > 106 K,ABSOLUTE_MODEL_VALUE,106,K,HIGH,3,2 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,LP_SuperHeater.ExchangerWall.Tp[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0335,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Wall 2,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WALL.TP_2,LP_SuperHeater.ExchangerWall.Tp[2],Tp,HH,LP Superheater Wall 2 벽온도 고고(HH),LP_SuperHeater.ExchangerWall.Tp[2] > 106 K,ABSOLUTE_MODEL_VALUE,106,K,HIGH,3,2 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,LP_SuperHeater.ExchangerWall.Tp[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0336,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Wall 3,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WALL.TP_3,LP_SuperHeater.ExchangerWall.Tp[3],Tp,HH,LP Superheater Wall 3 벽온도 고고(HH),LP_SuperHeater.ExchangerWall.Tp[3] > 106 K,ABSOLUTE_MODEL_VALUE,106,K,HIGH,3,2 K,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.06,PRE_EVENT_BASELINE_RATIO,1.06,ratio_to_baseline,LP_SuperHeater.ExchangerWall.Tp[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0866,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,480V Bus,480V Bus Voltage,A-L_UNLINKED_OPTIONAL,ECMS.BUS.480V.VOLT,,voltage,HH,480V Bus Voltage 모선전압 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0868,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,480V Bus,480V Bus Voltage,A-L_UNLINKED_OPTIONAL,ECMS.BUS.480V.VOLT,,voltage,LL,480V Bus Voltage 모선전압 LL 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0862,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,6.9kV Bus,6.9kV Bus Voltage,A-L_UNLINKED_OPTIONAL,ECMS.BUS.6K9.VOLT,,voltage,HH,6.9kV Bus Voltage 모선전압 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0864,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,6.9kV Bus,6.9kV Bus Voltage,A-L_UNLINKED_OPTIONAL,ECMS.BUS.6K9.VOLT,,voltage,LL,6.9kV Bus Voltage 모선전압 LL 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0898,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,DC System,Battery Charge Current,A-L_UNLINKED_OPTIONAL,ECMS.DC.BATTERY_CURRENT,,current,HH,Battery Charge Current 충전전류 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,current > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0874,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,DC System,DC Bus Voltage,A-L_UNLINKED_OPTIONAL,ECMS.DC.BUS_VOLT,,voltage,HH,DC Bus Voltage 직류전압 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0876,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,DC System,DC Bus Voltage,A-L_UNLINKED_OPTIONAL,ECMS.DC.BUS_VOLT,,voltage,LL,DC Bus Voltage 직류전압 LL 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0870,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Essential Bus,Essential Bus Voltage,A-L_UNLINKED_OPTIONAL,ECMS.BUS.ESS.VOLT,,voltage,HH,Essential Bus Voltage 모선전압 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0872,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Essential Bus,Essential Bus Voltage,A-L_UNLINKED_OPTIONAL,ECMS.BUS.ESS.VOLT,,voltage,LL,Essential Bus Voltage 모선전압 LL 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0890,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Field Current,A-L_UNLINKED_OPTIONAL,ECMS.GEN.FIELD_CURRENT,,current,HH,GEN Field Current 계자전류 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,current > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0850,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Frequency,A-L_UNLINKED_OPTIONAL,ECMS.GEN.FREQ,,frequency,HH,GEN Frequency 주파수 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,frequency > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0852,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Frequency,A-L_UNLINKED_OPTIONAL,ECMS.GEN.FREQ,,frequency,LL,GEN Frequency 주파수 LL 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,frequency < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0892,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Neutral Current,A-L_UNLINKED_OPTIONAL,ECMS.GEN.NEUTRAL_CURRENT,,current,HH,GEN Neutral Current 중성점전류 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,current > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0858,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Reactive Power,A-L_UNLINKED_OPTIONAL,ECMS.GEN.MVAR,,reactive_power,HH,GEN Reactive Power 무효전력 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,reactive_power > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0860,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Reactive Power,A-L_UNLINKED_OPTIONAL,ECMS.GEN.MVAR,,reactive_power,LL,GEN Reactive Power 무효전력 LL 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,reactive_power < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0886,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Stator Current,A-L_UNLINKED_OPTIONAL,ECMS.GEN.STATOR_CURRENT,,current,HH,GEN Stator Current 고정자전류 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,current > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0846,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Terminal Voltage,A-L_UNLINKED_OPTIONAL,ECMS.GEN.VOLT,,voltage,HH,GEN Terminal Voltage 단자전압 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0848,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Terminal Voltage,A-L_UNLINKED_OPTIONAL,ECMS.GEN.VOLT,,voltage,LL,GEN Terminal Voltage 단자전압 LL 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0888,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Winding Temperature,A-L_UNLINKED_OPTIONAL,ECMS.GEN.WIND_TEMP,,temperature,HH,GEN Winding Temperature 권선온도 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,temperature > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0894,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Main Transformer,Main Transformer Oil Temperature,A-L_UNLINKED_OPTIONAL,ECMS.TR.MAIN.OIL_TEMP,,temperature,HH,Main Transformer Oil Temperature 유온 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,temperature > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0896,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Main Transformer,Main Transformer Winding Temperature,A-L_UNLINKED_OPTIONAL,ECMS.TR.MAIN.WIND_TEMP,,temperature,HH,Main Transformer Winding Temperature 권선온도 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,temperature > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0882,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,UPS,UPS Output Frequency,A-L_UNLINKED_OPTIONAL,ECMS.UPS.OUT_FREQ,,frequency,HH,UPS Output Frequency 출력주파수 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,frequency > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0884,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,UPS,UPS Output Frequency,A-L_UNLINKED_OPTIONAL,ECMS.UPS.OUT_FREQ,,frequency,LL,UPS Output Frequency 출력주파수 LL 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,frequency < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0878,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,UPS,UPS Output Voltage,A-L_UNLINKED_OPTIONAL,ECMS.UPS.OUT_VOLT,,voltage,HH,UPS Output Voltage 출력전압 HH 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0880,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,UPS,UPS Output Voltage,A-L_UNLINKED_OPTIONAL,ECMS.UPS.OUT_VOLT,,voltage,LL,UPS Output Voltage 출력전압 LL 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,2,0.02 ratio,2,HIGH,주황,#FF9500,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0739,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Bearings,GT Bearing 1,A-L_UNLINKED_OPTIONAL,DCS1.GT.BRG1.VIB,,vibration,H,GT Bearing 1 진동 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,vibration > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0741,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Bearings,GT Bearing 1,A-L_UNLINKED_OPTIONAL,DCS1.GT.BRG1.METAL_TEMP,,metal_temperature,H,GT Bearing 1 메탈온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,metal_temperature > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0743,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Bearings,GT Bearing 2,A-L_UNLINKED_OPTIONAL,DCS1.GT.BRG2.VIB,,vibration,H,GT Bearing 2 진동 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,vibration > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0745,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Bearings,GT Bearing 2,A-L_UNLINKED_OPTIONAL,DCS1.GT.BRG2.METAL_TEMP,,metal_temperature,H,GT Bearing 2 메탈온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,metal_temperature > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0747,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Bearings,GT Bearing 3,A-L_UNLINKED_OPTIONAL,DCS1.GT.BRG3.VIB,,vibration,H,GT Bearing 3 진동 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,vibration > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0749,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Bearings,GT Bearing 3,A-L_UNLINKED_OPTIONAL,DCS1.GT.BRG3.METAL_TEMP,,metal_temperature,H,GT Bearing 3 메탈온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,metal_temperature > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0751,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Bearings,GT Bearing 4,A-L_UNLINKED_OPTIONAL,DCS1.GT.BRG4.VIB,,vibration,H,GT Bearing 4 진동 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,vibration > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0753,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Bearings,GT Bearing 4,A-L_UNLINKED_OPTIONAL,DCS1.GT.BRG4.METAL_TEMP,,metal_temperature,H,GT Bearing 4 메탈온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,metal_temperature > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0775,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Combustion,GT Combustor,A-L_UNLINKED_OPTIONAL,DCS1.GT.FLAME.INTENSITY,,flame_intensity,L,GT Combustor 화염강도 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,flame_intensity < PRE_EVENT_BASELINE * 0.8,PRE_EVENT_BASELINE_RATIO,0.8,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0763,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Compressor,GT Compressor,A-L_UNLINKED_OPTIONAL,DCS1.GT.COMP.DISCH_PRESS,,discharge_pressure,H,GT Compressor 토출압력 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,discharge_pressure > PRE_EVENT_BASELINE * 1.08,PRE_EVENT_BASELINE_RATIO,1.08,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0765,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Compressor,GT Compressor,A-L_UNLINKED_OPTIONAL,DCS1.GT.COMP.DISCH_PRESS,,discharge_pressure,L,GT Compressor 토출압력 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,discharge_pressure < PRE_EVENT_BASELINE * 0.92,PRE_EVENT_BASELINE_RATIO,0.92,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0767,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Compressor,GT Compressor,A-L_UNLINKED_OPTIONAL,DCS1.GT.COMP.DISCH_TEMP,,discharge_temperature,H,GT Compressor 토출온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,discharge_temperature > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0779,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Enclosure,GT Enclosure,A-L_UNLINKED_OPTIONAL,DCS1.GT.ENCLOSURE.TEMP,,temperature,H,GT Enclosure 온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,temperature > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0759,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Exhaust,GT Exhaust,A-L_UNLINKED_OPTIONAL,DCS1.GT.EXHAUST.TEMP_AVG,,temperature_average,H,GT Exhaust 평균온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,temperature_average > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0761,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Exhaust,GT Exhaust,A-L_UNLINKED_OPTIONAL,DCS1.GT.EXHAUST.TEMP_SPREAD,,temperature_spread,H,GT Exhaust 온도편차 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,temperature_spread > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0771,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Fuel Gas,GT Fuel Gas,A-L_UNLINKED_OPTIONAL,DCS1.GT.FUEL_GAS.PRESS,,fuel_pressure,H,GT Fuel Gas 연료가스압력 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,fuel_pressure > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0773,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Fuel Gas,GT Fuel Gas,A-L_UNLINKED_OPTIONAL,DCS1.GT.FUEL_GAS.PRESS,,fuel_pressure,L,GT Fuel Gas 연료가스압력 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,fuel_pressure < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0777,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Air Control,GT IGV,A-L_UNLINKED_OPTIONAL,DCS1.GT.IGV.POS_DEV,,position_deviation,H,GT IGV 위치편차 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,position_deviation > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0755,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Lube Oil,GT Lube Oil,A-L_UNLINKED_OPTIONAL,DCS1.GT.LUBE_OIL.PRESS,,pressure,L,GT Lube Oil 압력 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,pressure < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0757,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Lube Oil,GT Lube Oil,A-L_UNLINKED_OPTIONAL,DCS1.GT.LUBE_OIL.TEMP,,temperature,H,GT Lube Oil 온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,temperature > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0769,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Shaft,GT Shaft,A-L_UNLINKED_OPTIONAL,DCS1.GT.SHAFT.SPEED,,speed,H,GT Shaft 회전속도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Gas Turbine,speed > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0786,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 1,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG1.VIB,,vibration,H,ST Bearing 1 진동 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,vibration > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0788,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 1,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG1.METAL_TEMP,,metal_temperature,H,ST Bearing 1 메탈온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,metal_temperature > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0790,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 2,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG2.VIB,,vibration,H,ST Bearing 2 진동 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,vibration > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0792,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 2,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG2.METAL_TEMP,,metal_temperature,H,ST Bearing 2 메탈온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,metal_temperature > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0794,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 3,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG3.VIB,,vibration,H,ST Bearing 3 진동 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,vibration > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0796,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 3,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG3.METAL_TEMP,,metal_temperature,H,ST Bearing 3 메탈온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,metal_temperature > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0798,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 4,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG4.VIB,,vibration,H,ST Bearing 4 진동 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,vibration > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0800,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 4,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG4.METAL_TEMP,,metal_temperature,H,ST Bearing 4 메탈온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,metal_temperature > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0802,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 5,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG5.VIB,,vibration,H,ST Bearing 5 진동 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,vibration > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0804,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 5,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG5.METAL_TEMP,,metal_temperature,H,ST Bearing 5 메탈온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,metal_temperature > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0806,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 6,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG6.VIB,,vibration,H,ST Bearing 6 진동 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,vibration > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0808,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Bearings,ST Bearing 6,A-L_UNLINKED_OPTIONAL,DCS1.ST.BRG6.METAL_TEMP,,metal_temperature,H,ST Bearing 6 메탈온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,metal_temperature > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0838,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Valve Control,ST Control Valve,A-L_UNLINKED_OPTIONAL,DCS1.ST.CV.POS_DEV,,position_deviation,H,ST Control Valve 위치편차 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,position_deviation > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0834,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Gland Steam,ST Gland Steam,A-L_UNLINKED_OPTIONAL,DCS1.ST.GLAND.PRESS,,pressure,H,ST Gland Steam 압력 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,pressure > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0836,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Gland Steam,ST Gland Steam,A-L_UNLINKED_OPTIONAL,DCS1.ST.GLAND.PRESS,,pressure,L,ST Gland Steam 압력 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,pressure < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0816,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Lube Oil,ST Lube Oil,A-L_UNLINKED_OPTIONAL,DCS1.ST.LUBE_OIL.PRESS,,pressure,L,ST Lube Oil 압력 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,pressure < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0822,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Main Steam,ST Main Steam,A-L_UNLINKED_OPTIONAL,DCS1.ST.MAIN_STEAM.PRESS,,pressure,H,ST Main Steam 압력 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,pressure > PRE_EVENT_BASELINE * 1.08,PRE_EVENT_BASELINE_RATIO,1.08,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0824,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Main Steam,ST Main Steam,A-L_UNLINKED_OPTIONAL,DCS1.ST.MAIN_STEAM.PRESS,,pressure,L,ST Main Steam 압력 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,pressure < PRE_EVENT_BASELINE * 0.92,PRE_EVENT_BASELINE_RATIO,0.92,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0826,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Main Steam,ST Main Steam,A-L_UNLINKED_OPTIONAL,DCS1.ST.MAIN_STEAM.TEMP,,temperature,H,ST Main Steam 온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,temperature > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0828,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Main Steam,ST Main Steam,A-L_UNLINKED_OPTIONAL,DCS1.ST.MAIN_STEAM.TEMP,,temperature,L,ST Main Steam 온도 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,temperature < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0830,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Reheat Steam,ST Reheat Steam,A-L_UNLINKED_OPTIONAL,DCS1.ST.REHEAT.TEMP,,temperature,H,ST Reheat Steam 온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,temperature > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0832,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Reheat Steam,ST Reheat Steam,A-L_UNLINKED_OPTIONAL,DCS1.ST.REHEAT.TEMP,,temperature,L,ST Reheat Steam 온도 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,temperature < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0810,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Shaft,ST Shaft,A-L_UNLINKED_OPTIONAL,DCS1.ST.SHAFT.AXIAL_POS,,axial_position,H,ST Shaft 축위치 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,axial_position > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0812,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Shaft,ST Shaft,A-L_UNLINKED_OPTIONAL,DCS1.ST.SHAFT.DIFF_EXP,,differential_expansion,H,ST Shaft 차팽창 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,differential_expansion > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0814,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Shaft,ST Shaft,A-L_UNLINKED_OPTIONAL,DCS1.ST.SHAFT.ECCENTRICITY,,eccentricity,H,ST Shaft 편심 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,eccentricity > PRE_EVENT_BASELINE * 1.2,PRE_EVENT_BASELINE_RATIO,1.2,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
