logic_id,platform,console_scope,console_csv,format_profile,system,subsystem,equipment,source_class,source_tag_ids,source_model_variables,derived_signal,alarm_type,alarm_text_ko,condition_expression,threshold_basis,threshold_value,threshold_unit,threshold_direction,delay_s,hysteresis,priority_rank,display_priority,display_color_ko,display_hex,latching,ack_required,shelvable,trip_action,enabled_default,editable,assumption_class,data_origin,validation_status,implementation_readiness,source_url,note_ko,source_platform,source_system,legacy_condition_expression,legacy_threshold_basis,legacy_threshold_value,legacy_threshold_unit,calibration_signal,calibration_nominal_value,calibration_source_file,calibration_window_s,absolute_conversion_status,logic_enable_reason
AL-0820,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Shaft,ST Shaft,A-L_UNLINKED_OPTIONAL,DCS1.ST.SHAFT.SPEED,,speed,H,ST Shaft 회전속도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,speed > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0818,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Trip Oil,ST Trip Oil,A-L_UNLINKED_OPTIONAL,DCS1.ST.TRIP_OIL.PRESS,,pressure,L,ST Trip Oil 압력 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,DCS1,Steam Turbine,pressure < PRE_EVENT_BASELINE * 0.9,PRE_EVENT_BASELINE_RATIO,0.9,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0655,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Steam Cycle / Condenser,Condenser,M-V_DIRECT,TSP.MV.CONDENSER.P,Condenser.P,P,H,Condenser 압력 고(H),Condenser.P > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.SimpleDynamicCondenser.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,Steam Cycle,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,Condenser.P,100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0656,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Steam Cycle / Condenser,Condenser Hotwell,M-V_DIRECT,TSP.MV.CONDENSER.VL,Condenser.Vl,normalized_level(Vl),H,Condenser Hotwell 레벨 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.03 span,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.SimpleDynamicCondenser.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,Steam Cycle,normalized_level(Vl) > 0.7,NORMALIZED_SPAN,0.7,fraction_of_span,,,,,DEFERRED_LEVEL_OR_MODEL_OUTPUT,Physical level geometry/output is unavailable
AL-0657,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Steam Cycle / Condenser,Condenser Hotwell,M-V_DIRECT,TSP.MV.CONDENSER.VL,Condenser.Vl,normalized_level(Vl),L,Condenser Hotwell 레벨 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.03 span,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.SimpleDynamicCondenser.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,Steam Cycle,normalized_level(Vl) < 0.3,NORMALIZED_SPAN,0.3,fraction_of_span,,,,,DEFERRED_LEVEL_OR_MODEL_OUTPUT,Physical level geometry/output is unavailable
AL-0658,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Steam Cycle / Intermediate Volumes,VolumeECO HP1 2,M-V_DIRECT,TSP.MV.VOLUMEECO_HP1_2.P,VolumeECO_HP1_2.P,P,H,VolumeECO HP1 2 압력 고(H),VolumeECO_HP1_2.P > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://libraries.openmodelica.org/branches/master/ThermoSysPro/files/ThermoSysPro_ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.err,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,Steam Cycle,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,VolumeECO_HP1_2.P,100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0659,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Steam Cycle / Intermediate Volumes,VolumeECO HP1 2,M-V_DIRECT,TSP.MV.VOLUMEECO_HP1_2.P,VolumeECO_HP1_2.P,P,L,VolumeECO HP1 2 압력 저(L),VolumeECO_HP1_2.P < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://libraries.openmodelica.org/branches/master/ThermoSysPro/files/ThermoSysPro_ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.err,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,Steam Cycle,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,VolumeECO_HP1_2.P,100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0660,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Steam Cycle / Intermediate Volumes,VolumeECO HP2 3,M-V_DIRECT,TSP.MV.VOLUMEECO_HP2_3.P,VolumeECO_HP2_3.P,P,H,VolumeECO HP2 3 압력 고(H),VolumeECO_HP2_3.P > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://libraries.openmodelica.org/branches/master/ThermoSysPro/files/ThermoSysPro_ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.err,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,Steam Cycle,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,VolumeECO_HP2_3.P,100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0661,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Steam Cycle / Intermediate Volumes,VolumeECO HP2 3,M-V_DIRECT,TSP.MV.VOLUMEECO_HP2_3.P,VolumeECO_HP2_3.P,P,L,VolumeECO HP2 3 압력 저(L),VolumeECO_HP2_3.P < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://libraries.openmodelica.org/branches/master/ThermoSysPro/files/ThermoSysPro_ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.err,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,Steam Cycle,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,VolumeECO_HP2_3.P,100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0662,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Steam Cycle / Intermediate Volumes,VolumeIP,M-V_DIRECT,TSP.MV.VOLUMEIP.P,VolumeIP.P,P,H,VolumeIP 압력 고(H),VolumeIP.P > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://libraries.openmodelica.org/branches/master/ThermoSysPro/files/ThermoSysPro_ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.err,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,Steam Cycle,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,VolumeIP.P,100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0663,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Steam Cycle / Intermediate Volumes,VolumeIP,M-V_DIRECT,TSP.MV.VOLUMEIP.P,VolumeIP.P,P,L,VolumeIP 압력 저(L),VolumeIP.P < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://libraries.openmodelica.org/branches/master/ThermoSysPro/files/ThermoSysPro_ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.err,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,Steam Cycle,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,VolumeIP.P,100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0664,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Steam Cycle / Intermediate Volumes,VolumePreTHP,M-V_DIRECT,TSP.MV.VOLUMEPRETHP.P,VolumePreTHP.P,P,H,VolumePreTHP 압력 고(H),VolumePreTHP.P > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://libraries.openmodelica.org/branches/master/ThermoSysPro/files/ThermoSysPro_ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.err,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,Steam Cycle,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,VolumePreTHP.P,100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0665,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Steam Cycle / Intermediate Volumes,VolumePreTHP,M-V_DIRECT,TSP.MV.VOLUMEPRETHP.P,VolumePreTHP.P,P,L,VolumePreTHP 압력 저(L),VolumePreTHP.P < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://libraries.openmodelica.org/branches/master/ThermoSysPro/files/ThermoSysPro_ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.err,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,Steam Cycle,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,VolumePreTHP.P,100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0348,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Drum,M-V_DIRECT,TSP.DRUM.HP.LEVEL,BallonHP.zl,hp_drum_level_mm,H,HP Drum 레벨 고(H),hp_drum_level_mm > 1150.000079 mm,ABSOLUTE_MODEL_LEVEL,1150.000079,mm,HIGH,5,20 mm,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,THERMOSYSPRO_DIRECT_LEVEL_CALIBRATION,MODEL_LEVEL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_AFTER_M_TO_MM_ADAPTER,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,normalized_level(Vl) > 0.7,NORMALIZED_SPAN,0.7,fraction_of_span,BallonHP.zl,1050.000079,LOCAL_thermosyspro-raw.csv,0-50,CALIBRATED_MODEL_LEVEL_MM,Direct ThermoSysPro drum level converted from m to mm
AL-0349,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Drum,M-V_DIRECT,TSP.DRUM.HP.LEVEL,BallonHP.zl,hp_drum_level_mm,L,HP Drum 레벨 저(L),hp_drum_level_mm < 950.000079 mm,ABSOLUTE_MODEL_LEVEL,950.000079,mm,LOW,5,20 mm,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,THERMOSYSPRO_DIRECT_LEVEL_CALIBRATION,MODEL_LEVEL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_AFTER_M_TO_MM_ADAPTER,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,normalized_level(Vl) < 0.3,NORMALIZED_SPAN,0.3,fraction_of_span,BallonHP.zl,1050.000079,LOCAL_thermosyspro-raw.csv,0-50,CALIBRATED_MODEL_LEVEL_MM,Direct ThermoSysPro drum level converted from m to mm
AL-0350,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Drum,M-V_DIRECT,TSP.MV.HP_DRUM.TP,HP_Drum.Tp,Tp,H,HP Drum 벽온도 고(H),HP_Drum.Tp > 669.5 K,ABSOLUTE_MODEL_VALUE,669.5,K,HIGH,10,6.5 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,HP_Drum.Tp,650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0351,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Drum,M-V_DIRECT,TSP.MV.HP_DRUM.P,HP_Drum.P,P,H,HP Drum 압력 고(H),HP_Drum.P > 12600000 Pa,ABSOLUTE_MODEL_VALUE,12600000,Pa,HIGH,5,120000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,HP_Drum.P,12000000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0352,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Drum,M-V_DIRECT,TSP.MV.HP_DRUM.P,HP_Drum.P,P,L,HP Drum 압력 저(L),HP_Drum.P < 11400000 Pa,ABSOLUTE_MODEL_VALUE,11400000,Pa,LOW,5,120000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,HP_Drum.P,12000000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0353,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Cell 1,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_1.WS.Q_1,HP_Economizer_1.TwoPhaseFlowPipe.Q[1],Q,L,HP Economizer 1 Cell 1 유량 저(L),HP_Economizer_1.TwoPhaseFlowPipe.Q[1] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,HP_Economizer_1.TwoPhaseFlowPipe.Q[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0354,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Cell 2,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_1.WS.P_2,HP_Economizer_1.TwoPhaseFlowPipe.P[2],P,H,HP Economizer 1 Cell 2 압력 고(H),HP_Economizer_1.TwoPhaseFlowPipe.P[2] > 12600000 Pa,ABSOLUTE_MODEL_VALUE,12600000,Pa,HIGH,5,120000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,HP_Economizer_1.TwoPhaseFlowPipe.P[2],12000000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0355,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Cell 2,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_1.WS.P_2,HP_Economizer_1.TwoPhaseFlowPipe.P[2],P,L,HP Economizer 1 Cell 2 압력 저(L),HP_Economizer_1.TwoPhaseFlowPipe.P[2] < 11400000 Pa,ABSOLUTE_MODEL_VALUE,11400000,Pa,LOW,5,120000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,HP_Economizer_1.TwoPhaseFlowPipe.P[2],12000000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0356,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Cell 2,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_1.WS.Q_2,HP_Economizer_1.TwoPhaseFlowPipe.Q[2],Q,L,HP Economizer 1 Cell 2 유량 저(L),HP_Economizer_1.TwoPhaseFlowPipe.Q[2] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,HP_Economizer_1.TwoPhaseFlowPipe.Q[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0357,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Cell 2,M-V_CALCULATED,TSP.MV.HP_ECONOMIZER_1.WS.P_2;TSP.MV.HP_ECONOMIZER_1.WS.H_2,HP_Economizer_1.TwoPhaseFlowPipe.P[2];HP_Economizer_1.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",H,HP Economizer 1 Cell 2 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0358,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Cell 2,M-V_CALCULATED,TSP.MV.HP_ECONOMIZER_1.WS.P_2;TSP.MV.HP_ECONOMIZER_1.WS.H_2,HP_Economizer_1.TwoPhaseFlowPipe.P[2];HP_Economizer_1.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",L,HP Economizer 1 Cell 2 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0359,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Cell 3,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_1.WS.P_3,HP_Economizer_1.TwoPhaseFlowPipe.P[3],P,H,HP Economizer 1 Cell 3 압력 고(H),HP_Economizer_1.TwoPhaseFlowPipe.P[3] > 12600000 Pa,ABSOLUTE_MODEL_VALUE,12600000,Pa,HIGH,5,120000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,HP_Economizer_1.TwoPhaseFlowPipe.P[3],12000000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0360,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Cell 3,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_1.WS.P_3,HP_Economizer_1.TwoPhaseFlowPipe.P[3],P,L,HP Economizer 1 Cell 3 압력 저(L),HP_Economizer_1.TwoPhaseFlowPipe.P[3] < 11400000 Pa,ABSOLUTE_MODEL_VALUE,11400000,Pa,LOW,5,120000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,HP_Economizer_1.TwoPhaseFlowPipe.P[3],12000000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0361,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Cell 3,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_1.WS.Q_3,HP_Economizer_1.TwoPhaseFlowPipe.Q[3],Q,L,HP Economizer 1 Cell 3 유량 저(L),HP_Economizer_1.TwoPhaseFlowPipe.Q[3] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,HP_Economizer_1.TwoPhaseFlowPipe.Q[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0362,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Cell 3,M-V_CALCULATED,TSP.MV.HP_ECONOMIZER_1.WS.P_3;TSP.MV.HP_ECONOMIZER_1.WS.H_3,HP_Economizer_1.TwoPhaseFlowPipe.P[3];HP_Economizer_1.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",H,HP Economizer 1 Cell 3 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0363,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Cell 3,M-V_CALCULATED,TSP.MV.HP_ECONOMIZER_1.WS.P_3;TSP.MV.HP_ECONOMIZER_1.WS.H_3,HP_Economizer_1.TwoPhaseFlowPipe.P[3];HP_Economizer_1.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",L,HP Economizer 1 Cell 3 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0364,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Cell 4,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_1.WS.P_4,HP_Economizer_1.TwoPhaseFlowPipe.P[4],P,H,HP Economizer 1 Cell 4 압력 고(H),HP_Economizer_1.TwoPhaseFlowPipe.P[4] > 12600000 Pa,ABSOLUTE_MODEL_VALUE,12600000,Pa,HIGH,5,120000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,HP_Economizer_1.TwoPhaseFlowPipe.P[4],12000000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0365,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Cell 4,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_1.WS.P_4,HP_Economizer_1.TwoPhaseFlowPipe.P[4],P,L,HP Economizer 1 Cell 4 압력 저(L),HP_Economizer_1.TwoPhaseFlowPipe.P[4] < 11400000 Pa,ABSOLUTE_MODEL_VALUE,11400000,Pa,LOW,5,120000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,HP_Economizer_1.TwoPhaseFlowPipe.P[4],12000000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0366,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Cell 4,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_1.WS.Q_4,HP_Economizer_1.TwoPhaseFlowPipe.Q[4],Q,L,HP Economizer 1 Cell 4 유량 저(L),HP_Economizer_1.TwoPhaseFlowPipe.Q[4] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,HP_Economizer_1.TwoPhaseFlowPipe.Q[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0367,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Cell 4,M-V_CALCULATED,TSP.MV.HP_ECONOMIZER_1.WS.P_4;TSP.MV.HP_ECONOMIZER_1.WS.H_4,HP_Economizer_1.TwoPhaseFlowPipe.P[4];HP_Economizer_1.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",H,HP Economizer 1 Cell 4 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0368,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Cell 4,M-V_CALCULATED,TSP.MV.HP_ECONOMIZER_1.WS.P_4;TSP.MV.HP_ECONOMIZER_1.WS.H_4,HP_Economizer_1.TwoPhaseFlowPipe.P[4];HP_Economizer_1.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",L,HP Economizer 1 Cell 4 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0369,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Wall 1,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_1.WALL.TP_1,HP_Economizer_1.ExchangerWall.Tp[1],Tp,H,HP Economizer 1 Wall 1 벽온도 고(H),HP_Economizer_1.ExchangerWall.Tp[1] > 669.5 K,ABSOLUTE_MODEL_VALUE,669.5,K,HIGH,10,6.5 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,HP_Economizer_1.ExchangerWall.Tp[1],650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0370,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Wall 2,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_1.WALL.TP_2,HP_Economizer_1.ExchangerWall.Tp[2],Tp,H,HP Economizer 1 Wall 2 벽온도 고(H),HP_Economizer_1.ExchangerWall.Tp[2] > 669.5 K,ABSOLUTE_MODEL_VALUE,669.5,K,HIGH,10,6.5 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,HP_Economizer_1.ExchangerWall.Tp[2],650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0371,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 1 Wall 3,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_1.WALL.TP_3,HP_Economizer_1.ExchangerWall.Tp[3],Tp,H,HP Economizer 1 Wall 3 벽온도 고(H),HP_Economizer_1.ExchangerWall.Tp[3] > 669.5 K,ABSOLUTE_MODEL_VALUE,669.5,K,HIGH,10,6.5 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,HP_Economizer_1.ExchangerWall.Tp[3],650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0372,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Cell 1,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_2.WS.Q_1,HP_Economizer_2.TwoPhaseFlowPipe.Q[1],Q,L,HP Economizer 2 Cell 1 유량 저(L),HP_Economizer_2.TwoPhaseFlowPipe.Q[1] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,HP_Economizer_2.TwoPhaseFlowPipe.Q[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0373,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Cell 2,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_2.WS.P_2,HP_Economizer_2.TwoPhaseFlowPipe.P[2],P,H,HP Economizer 2 Cell 2 압력 고(H),HP_Economizer_2.TwoPhaseFlowPipe.P[2] > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,HP_Economizer_2.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0374,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Cell 2,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_2.WS.P_2,HP_Economizer_2.TwoPhaseFlowPipe.P[2],P,L,HP Economizer 2 Cell 2 압력 저(L),HP_Economizer_2.TwoPhaseFlowPipe.P[2] < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,HP_Economizer_2.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0375,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Cell 2,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_2.WS.Q_2,HP_Economizer_2.TwoPhaseFlowPipe.Q[2],Q,L,HP Economizer 2 Cell 2 유량 저(L),HP_Economizer_2.TwoPhaseFlowPipe.Q[2] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,HP_Economizer_2.TwoPhaseFlowPipe.Q[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0376,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Cell 2,M-V_CALCULATED,TSP.MV.HP_ECONOMIZER_2.WS.P_2;TSP.MV.HP_ECONOMIZER_2.WS.H_2,HP_Economizer_2.TwoPhaseFlowPipe.P[2];HP_Economizer_2.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",H,HP Economizer 2 Cell 2 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0377,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Cell 2,M-V_CALCULATED,TSP.MV.HP_ECONOMIZER_2.WS.P_2;TSP.MV.HP_ECONOMIZER_2.WS.H_2,HP_Economizer_2.TwoPhaseFlowPipe.P[2];HP_Economizer_2.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",L,HP Economizer 2 Cell 2 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0378,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Cell 3,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_2.WS.P_3,HP_Economizer_2.TwoPhaseFlowPipe.P[3],P,H,HP Economizer 2 Cell 3 압력 고(H),HP_Economizer_2.TwoPhaseFlowPipe.P[3] > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,HP_Economizer_2.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0379,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Cell 3,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_2.WS.P_3,HP_Economizer_2.TwoPhaseFlowPipe.P[3],P,L,HP Economizer 2 Cell 3 압력 저(L),HP_Economizer_2.TwoPhaseFlowPipe.P[3] < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,HP_Economizer_2.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0380,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Cell 3,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_2.WS.Q_3,HP_Economizer_2.TwoPhaseFlowPipe.Q[3],Q,L,HP Economizer 2 Cell 3 유량 저(L),HP_Economizer_2.TwoPhaseFlowPipe.Q[3] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,HP_Economizer_2.TwoPhaseFlowPipe.Q[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0381,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Cell 3,M-V_CALCULATED,TSP.MV.HP_ECONOMIZER_2.WS.P_3;TSP.MV.HP_ECONOMIZER_2.WS.H_3,HP_Economizer_2.TwoPhaseFlowPipe.P[3];HP_Economizer_2.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",H,HP Economizer 2 Cell 3 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0382,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Cell 3,M-V_CALCULATED,TSP.MV.HP_ECONOMIZER_2.WS.P_3;TSP.MV.HP_ECONOMIZER_2.WS.H_3,HP_Economizer_2.TwoPhaseFlowPipe.P[3];HP_Economizer_2.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",L,HP Economizer 2 Cell 3 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0383,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Cell 4,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_2.WS.P_4,HP_Economizer_2.TwoPhaseFlowPipe.P[4],P,H,HP Economizer 2 Cell 4 압력 고(H),HP_Economizer_2.TwoPhaseFlowPipe.P[4] > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,HP_Economizer_2.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0384,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Cell 4,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_2.WS.P_4,HP_Economizer_2.TwoPhaseFlowPipe.P[4],P,L,HP Economizer 2 Cell 4 압력 저(L),HP_Economizer_2.TwoPhaseFlowPipe.P[4] < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,HP_Economizer_2.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0385,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Cell 4,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_2.WS.Q_4,HP_Economizer_2.TwoPhaseFlowPipe.Q[4],Q,L,HP Economizer 2 Cell 4 유량 저(L),HP_Economizer_2.TwoPhaseFlowPipe.Q[4] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,HP_Economizer_2.TwoPhaseFlowPipe.Q[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0386,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Cell 4,M-V_CALCULATED,TSP.MV.HP_ECONOMIZER_2.WS.P_4;TSP.MV.HP_ECONOMIZER_2.WS.H_4,HP_Economizer_2.TwoPhaseFlowPipe.P[4];HP_Economizer_2.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",H,HP Economizer 2 Cell 4 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0387,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Cell 4,M-V_CALCULATED,TSP.MV.HP_ECONOMIZER_2.WS.P_4;TSP.MV.HP_ECONOMIZER_2.WS.H_4,HP_Economizer_2.TwoPhaseFlowPipe.P[4];HP_Economizer_2.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",L,HP Economizer 2 Cell 4 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0388,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Wall 1,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_2.WALL.TP_1,HP_Economizer_2.ExchangerWall.Tp[1],Tp,H,HP Economizer 2 Wall 1 벽온도 고(H),HP_Economizer_2.ExchangerWall.Tp[1] > 103 K,ABSOLUTE_MODEL_VALUE,103,K,HIGH,10,1 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,HP_Economizer_2.ExchangerWall.Tp[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0389,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Wall 2,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_2.WALL.TP_2,HP_Economizer_2.ExchangerWall.Tp[2],Tp,H,HP Economizer 2 Wall 2 벽온도 고(H),HP_Economizer_2.ExchangerWall.Tp[2] > 103 K,ABSOLUTE_MODEL_VALUE,103,K,HIGH,10,1 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,HP_Economizer_2.ExchangerWall.Tp[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0390,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Economizer 2 Wall 3,M-V_DIRECT,TSP.MV.HP_ECONOMIZER_2.WALL.TP_3,HP_Economizer_2.ExchangerWall.Tp[3],Tp,H,HP Economizer 2 Wall 3 벽온도 고(H),HP_Economizer_2.ExchangerWall.Tp[3] > 103 K,ABSOLUTE_MODEL_VALUE,103,K,HIGH,10,1 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,HP_Economizer_2.ExchangerWall.Tp[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
