logic_id,platform,console_scope,console_csv,format_profile,system,subsystem,equipment,source_class,source_tag_ids,source_model_variables,derived_signal,alarm_type,alarm_text_ko,condition_expression,threshold_basis,threshold_value,threshold_unit,threshold_direction,delay_s,hysteresis,priority_rank,display_priority,display_color_ko,display_hex,latching,ack_required,shelvable,trip_action,enabled_default,editable,assumption_class,data_origin,validation_status,implementation_readiness,source_url,note_ko,source_platform,source_system,legacy_condition_expression,legacy_threshold_basis,legacy_threshold_value,legacy_threshold_unit,calibration_signal,calibration_nominal_value,calibration_source_file,calibration_window_s,absolute_conversion_status,logic_enable_reason
AL-0499,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Wall 1,M-V_DIRECT,TSP.MV.HP_SUPERHEATER_3.WALL.TP_1,HP_SuperHeater_3.ExchangerWall.Tp[1],Tp,H,HP Superheater 3 Wall 1 벽온도 고(H),HP_SuperHeater_3.ExchangerWall.Tp[1] > 103 K,ABSOLUTE_MODEL_VALUE,103,K,HIGH,10,1 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,HP_SuperHeater_3.ExchangerWall.Tp[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0500,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Wall 2,M-V_DIRECT,TSP.MV.HP_SUPERHEATER_3.WALL.TP_2,HP_SuperHeater_3.ExchangerWall.Tp[2],Tp,H,HP Superheater 3 Wall 2 벽온도 고(H),HP_SuperHeater_3.ExchangerWall.Tp[2] > 103 K,ABSOLUTE_MODEL_VALUE,103,K,HIGH,10,1 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,HP_SuperHeater_3.ExchangerWall.Tp[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0501,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,HP HRSG,HP Superheater 3 Wall 3,M-V_DIRECT,TSP.MV.HP_SUPERHEATER_3.WALL.TP_3,HP_SuperHeater_3.ExchangerWall.Tp[3],Tp,H,HP Superheater 3 Wall 3 벽온도 고(H),HP_SuperHeater_3.ExchangerWall.Tp[3] > 103 K,ABSOLUTE_MODEL_VALUE,103,K,HIGH,10,1 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,HP_SuperHeater_3.ExchangerWall.Tp[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0502,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Drum,M-V_DIRECT,TSP.DRUM.IP.LEVEL,BallonMP.zl,ip_drum_level_mm,H,IP Drum 레벨 고(H),ip_drum_level_mm > 1150.000017 mm,ABSOLUTE_MODEL_LEVEL,1150.000017,mm,HIGH,5,20 mm,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,THERMOSYSPRO_DIRECT_LEVEL_CALIBRATION,MODEL_LEVEL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_AFTER_M_TO_MM_ADAPTER,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,normalized_level(Vl) > 0.7,NORMALIZED_SPAN,0.7,fraction_of_span,BallonMP.zl,1050.000017,LOCAL_thermosyspro-raw.csv,0-50,CALIBRATED_MODEL_LEVEL_MM,Direct ThermoSysPro drum level converted from m to mm
AL-0503,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Drum,M-V_DIRECT,TSP.DRUM.IP.LEVEL,BallonMP.zl,ip_drum_level_mm,L,IP Drum 레벨 저(L),ip_drum_level_mm < 950.0000174 mm,ABSOLUTE_MODEL_LEVEL,950.0000174,mm,LOW,5,20 mm,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,THERMOSYSPRO_DIRECT_LEVEL_CALIBRATION,MODEL_LEVEL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_AFTER_M_TO_MM_ADAPTER,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,normalized_level(Vl) < 0.3,NORMALIZED_SPAN,0.3,fraction_of_span,BallonMP.zl,1050.000017,LOCAL_thermosyspro-raw.csv,0-50,CALIBRATED_MODEL_LEVEL_MM,Direct ThermoSysPro drum level converted from m to mm
AL-0504,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Drum,M-V_DIRECT,TSP.MV.IP_DRUM.TP,IP_Drum.Tp,Tp,H,IP Drum 벽온도 고(H),IP_Drum.Tp > 669.5 K,ABSOLUTE_MODEL_VALUE,669.5,K,HIGH,10,6.5 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,IP_Drum.Tp,650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0505,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Drum,M-V_DIRECT,TSP.MV.IP_DRUM.P,IP_Drum.P,P,H,IP Drum 압력 고(H),IP_Drum.P > 2625000 Pa,ABSOLUTE_MODEL_VALUE,2625000,Pa,HIGH,5,25000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,IP_Drum.P,2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0506,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Drum,M-V_DIRECT,TSP.MV.IP_DRUM.P,IP_Drum.P,P,L,IP Drum 압력 저(L),IP_Drum.P < 2375000 Pa,ABSOLUTE_MODEL_VALUE,2375000,Pa,LOW,5,25000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.Volumes.DynamicDrum.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,IP_Drum.P,2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0507,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 1,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.Q_1,IP_Economizer.TwoPhaseFlowPipe.Q[1],Q,L,IP Economizer Cell 1 유량 저(L),IP_Economizer.TwoPhaseFlowPipe.Q[1] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.Q[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0508,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 2,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.P_2,IP_Economizer.TwoPhaseFlowPipe.P[2],P,H,IP Economizer Cell 2 압력 고(H),IP_Economizer.TwoPhaseFlowPipe.P[2] > 2625000 Pa,ABSOLUTE_MODEL_VALUE,2625000,Pa,HIGH,5,25000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.P[2],2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0509,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 2,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.P_2,IP_Economizer.TwoPhaseFlowPipe.P[2],P,L,IP Economizer Cell 2 압력 저(L),IP_Economizer.TwoPhaseFlowPipe.P[2] < 2375000 Pa,ABSOLUTE_MODEL_VALUE,2375000,Pa,LOW,5,25000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.P[2],2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0510,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 2,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.Q_2,IP_Economizer.TwoPhaseFlowPipe.Q[2],Q,L,IP Economizer Cell 2 유량 저(L),IP_Economizer.TwoPhaseFlowPipe.Q[2] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.Q[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0511,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 2,M-V_CALCULATED,TSP.MV.IP_ECONOMIZER.WS.P_2;TSP.MV.IP_ECONOMIZER.WS.H_2,IP_Economizer.TwoPhaseFlowPipe.P[2];IP_Economizer.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",H,IP Economizer Cell 2 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0512,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 2,M-V_CALCULATED,TSP.MV.IP_ECONOMIZER.WS.P_2;TSP.MV.IP_ECONOMIZER.WS.H_2,IP_Economizer.TwoPhaseFlowPipe.P[2];IP_Economizer.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",L,IP Economizer Cell 2 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0513,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 3,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.P_3,IP_Economizer.TwoPhaseFlowPipe.P[3],P,H,IP Economizer Cell 3 압력 고(H),IP_Economizer.TwoPhaseFlowPipe.P[3] > 2625000 Pa,ABSOLUTE_MODEL_VALUE,2625000,Pa,HIGH,5,25000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.P[3],2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0514,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 3,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.P_3,IP_Economizer.TwoPhaseFlowPipe.P[3],P,L,IP Economizer Cell 3 압력 저(L),IP_Economizer.TwoPhaseFlowPipe.P[3] < 2375000 Pa,ABSOLUTE_MODEL_VALUE,2375000,Pa,LOW,5,25000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.P[3],2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0515,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 3,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.Q_3,IP_Economizer.TwoPhaseFlowPipe.Q[3],Q,L,IP Economizer Cell 3 유량 저(L),IP_Economizer.TwoPhaseFlowPipe.Q[3] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.Q[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0516,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 3,M-V_CALCULATED,TSP.MV.IP_ECONOMIZER.WS.P_3;TSP.MV.IP_ECONOMIZER.WS.H_3,IP_Economizer.TwoPhaseFlowPipe.P[3];IP_Economizer.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",H,IP Economizer Cell 3 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0517,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 3,M-V_CALCULATED,TSP.MV.IP_ECONOMIZER.WS.P_3;TSP.MV.IP_ECONOMIZER.WS.H_3,IP_Economizer.TwoPhaseFlowPipe.P[3];IP_Economizer.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",L,IP Economizer Cell 3 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0518,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 4,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.P_4,IP_Economizer.TwoPhaseFlowPipe.P[4],P,H,IP Economizer Cell 4 압력 고(H),IP_Economizer.TwoPhaseFlowPipe.P[4] > 2625000 Pa,ABSOLUTE_MODEL_VALUE,2625000,Pa,HIGH,5,25000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.P[4],2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0519,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 4,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.P_4,IP_Economizer.TwoPhaseFlowPipe.P[4],P,L,IP Economizer Cell 4 압력 저(L),IP_Economizer.TwoPhaseFlowPipe.P[4] < 2375000 Pa,ABSOLUTE_MODEL_VALUE,2375000,Pa,LOW,5,25000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.P[4],2500000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0520,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 4,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WS.Q_4,IP_Economizer.TwoPhaseFlowPipe.Q[4],Q,L,IP Economizer Cell 4 유량 저(L),IP_Economizer.TwoPhaseFlowPipe.Q[4] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,IP_Economizer.TwoPhaseFlowPipe.Q[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0521,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 4,M-V_CALCULATED,TSP.MV.IP_ECONOMIZER.WS.P_4;TSP.MV.IP_ECONOMIZER.WS.H_4,IP_Economizer.TwoPhaseFlowPipe.P[4];IP_Economizer.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",H,IP Economizer Cell 4 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0522,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Cell 4,M-V_CALCULATED,TSP.MV.IP_ECONOMIZER.WS.P_4;TSP.MV.IP_ECONOMIZER.WS.H_4,IP_Economizer.TwoPhaseFlowPipe.P[4];IP_Economizer.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",L,IP Economizer Cell 4 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0523,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Wall 1,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WALL.TP_1,IP_Economizer.ExchangerWall.Tp[1],Tp,H,IP Economizer Wall 1 벽온도 고(H),IP_Economizer.ExchangerWall.Tp[1] > 669.5 K,ABSOLUTE_MODEL_VALUE,669.5,K,HIGH,10,6.5 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,IP_Economizer.ExchangerWall.Tp[1],650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0524,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Wall 2,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WALL.TP_2,IP_Economizer.ExchangerWall.Tp[2],Tp,H,IP Economizer Wall 2 벽온도 고(H),IP_Economizer.ExchangerWall.Tp[2] > 669.5 K,ABSOLUTE_MODEL_VALUE,669.5,K,HIGH,10,6.5 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,IP_Economizer.ExchangerWall.Tp[2],650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0525,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Economizer Wall 3,M-V_DIRECT,TSP.MV.IP_ECONOMIZER.WALL.TP_3,IP_Economizer.ExchangerWall.Tp[3],Tp,H,IP Economizer Wall 3 벽온도 고(H),IP_Economizer.ExchangerWall.Tp[3] > 669.5 K,ABSOLUTE_MODEL_VALUE,669.5,K,HIGH,10,6.5 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,IP_Economizer.ExchangerWall.Tp[3],650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0526,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 1,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.Q_1,IP_Evaporator.TwoPhaseFlowPipe.Q[1],Q,L,IP Evaporator Cell 1 유량 저(L),IP_Evaporator.TwoPhaseFlowPipe.Q[1] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.Q[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0527,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 2,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.P_2,IP_Evaporator.TwoPhaseFlowPipe.P[2],P,H,IP Evaporator Cell 2 압력 고(H),IP_Evaporator.TwoPhaseFlowPipe.P[2] > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0528,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 2,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.P_2,IP_Evaporator.TwoPhaseFlowPipe.P[2],P,L,IP Evaporator Cell 2 압력 저(L),IP_Evaporator.TwoPhaseFlowPipe.P[2] < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0529,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 2,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.Q_2,IP_Evaporator.TwoPhaseFlowPipe.Q[2],Q,L,IP Evaporator Cell 2 유량 저(L),IP_Evaporator.TwoPhaseFlowPipe.Q[2] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.Q[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0530,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 2,M-V_CALCULATED,TSP.MV.IP_EVAPORATOR.WS.P_2;TSP.MV.IP_EVAPORATOR.WS.H_2,IP_Evaporator.TwoPhaseFlowPipe.P[2];IP_Evaporator.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",H,IP Evaporator Cell 2 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0531,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 2,M-V_CALCULATED,TSP.MV.IP_EVAPORATOR.WS.P_2;TSP.MV.IP_EVAPORATOR.WS.H_2,IP_Evaporator.TwoPhaseFlowPipe.P[2];IP_Evaporator.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",L,IP Evaporator Cell 2 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0532,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 3,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.P_3,IP_Evaporator.TwoPhaseFlowPipe.P[3],P,H,IP Evaporator Cell 3 압력 고(H),IP_Evaporator.TwoPhaseFlowPipe.P[3] > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0533,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 3,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.P_3,IP_Evaporator.TwoPhaseFlowPipe.P[3],P,L,IP Evaporator Cell 3 압력 저(L),IP_Evaporator.TwoPhaseFlowPipe.P[3] < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0534,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 3,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.Q_3,IP_Evaporator.TwoPhaseFlowPipe.Q[3],Q,L,IP Evaporator Cell 3 유량 저(L),IP_Evaporator.TwoPhaseFlowPipe.Q[3] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.Q[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0535,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 3,M-V_CALCULATED,TSP.MV.IP_EVAPORATOR.WS.P_3;TSP.MV.IP_EVAPORATOR.WS.H_3,IP_Evaporator.TwoPhaseFlowPipe.P[3];IP_Evaporator.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",H,IP Evaporator Cell 3 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0536,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 3,M-V_CALCULATED,TSP.MV.IP_EVAPORATOR.WS.P_3;TSP.MV.IP_EVAPORATOR.WS.H_3,IP_Evaporator.TwoPhaseFlowPipe.P[3];IP_Evaporator.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",L,IP Evaporator Cell 3 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0537,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 4,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.P_4,IP_Evaporator.TwoPhaseFlowPipe.P[4],P,H,IP Evaporator Cell 4 압력 고(H),IP_Evaporator.TwoPhaseFlowPipe.P[4] > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0538,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 4,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.P_4,IP_Evaporator.TwoPhaseFlowPipe.P[4],P,L,IP Evaporator Cell 4 압력 저(L),IP_Evaporator.TwoPhaseFlowPipe.P[4] < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0539,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 4,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WS.Q_4,IP_Evaporator.TwoPhaseFlowPipe.Q[4],Q,L,IP Evaporator Cell 4 유량 저(L),IP_Evaporator.TwoPhaseFlowPipe.Q[4] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,IP_Evaporator.TwoPhaseFlowPipe.Q[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0540,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 4,M-V_CALCULATED,TSP.MV.IP_EVAPORATOR.WS.P_4;TSP.MV.IP_EVAPORATOR.WS.H_4,IP_Evaporator.TwoPhaseFlowPipe.P[4];IP_Evaporator.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",H,IP Evaporator Cell 4 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0541,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Cell 4,M-V_CALCULATED,TSP.MV.IP_EVAPORATOR.WS.P_4;TSP.MV.IP_EVAPORATOR.WS.H_4,IP_Evaporator.TwoPhaseFlowPipe.P[4];IP_Evaporator.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",L,IP Evaporator Cell 4 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0542,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Wall 1,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WALL.TP_1,IP_Evaporator.ExchangerWall.Tp[1],Tp,H,IP Evaporator Wall 1 벽온도 고(H),IP_Evaporator.ExchangerWall.Tp[1] > 103 K,ABSOLUTE_MODEL_VALUE,103,K,HIGH,10,1 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,IP_Evaporator.ExchangerWall.Tp[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0543,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Wall 2,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WALL.TP_2,IP_Evaporator.ExchangerWall.Tp[2],Tp,H,IP Evaporator Wall 2 벽온도 고(H),IP_Evaporator.ExchangerWall.Tp[2] > 103 K,ABSOLUTE_MODEL_VALUE,103,K,HIGH,10,1 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,IP_Evaporator.ExchangerWall.Tp[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0544,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Evaporator Wall 3,M-V_DIRECT,TSP.MV.IP_EVAPORATOR.WALL.TP_3,IP_Evaporator.ExchangerWall.Tp[3],Tp,H,IP Evaporator Wall 3 벽온도 고(H),IP_Evaporator.ExchangerWall.Tp[3] > 103 K,ABSOLUTE_MODEL_VALUE,103,K,HIGH,10,1 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,IP_Evaporator.ExchangerWall.Tp[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0545,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Superheater 1 Cell 2,M-V_DIRECT,TSP.MV.IP_SUPERHEATER_1.WS.P_2,IP_SuperHeater_1.TwoPhaseFlowPipe.P[2],P,H,IP Superheater 1 Cell 2 압력 고(H),IP_SuperHeater_1.TwoPhaseFlowPipe.P[2] > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,IP_SuperHeater_1.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0546,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Superheater 1 Cell 2,M-V_DIRECT,TSP.MV.IP_SUPERHEATER_1.WS.P_2,IP_SuperHeater_1.TwoPhaseFlowPipe.P[2],P,L,IP Superheater 1 Cell 2 압력 저(L),IP_SuperHeater_1.TwoPhaseFlowPipe.P[2] < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,IP_SuperHeater_1.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0547,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Superheater 1 Cell 2,M-V_CALCULATED,TSP.MV.IP_SUPERHEATER_1.WS.P_2;TSP.MV.IP_SUPERHEATER_1.WS.H_2,IP_SuperHeater_1.TwoPhaseFlowPipe.P[2];IP_SuperHeater_1.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",H,IP Superheater 1 Cell 2 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0548,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Superheater 1 Cell 2,M-V_CALCULATED,TSP.MV.IP_SUPERHEATER_1.WS.P_2;TSP.MV.IP_SUPERHEATER_1.WS.H_2,IP_SuperHeater_1.TwoPhaseFlowPipe.P[2];IP_SuperHeater_1.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",L,IP Superheater 1 Cell 2 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0549,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Superheater 1 Cell 3,M-V_DIRECT,TSP.MV.IP_SUPERHEATER_1.WS.P_3,IP_SuperHeater_1.TwoPhaseFlowPipe.P[3],P,H,IP Superheater 1 Cell 3 압력 고(H),IP_SuperHeater_1.TwoPhaseFlowPipe.P[3] > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,IP_SuperHeater_1.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0550,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Superheater 1 Cell 3,M-V_DIRECT,TSP.MV.IP_SUPERHEATER_1.WS.P_3,IP_SuperHeater_1.TwoPhaseFlowPipe.P[3],P,L,IP Superheater 1 Cell 3 압력 저(L),IP_SuperHeater_1.TwoPhaseFlowPipe.P[3] < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,IP_SuperHeater_1.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0551,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Superheater 1 Cell 3,M-V_CALCULATED,TSP.MV.IP_SUPERHEATER_1.WS.P_3;TSP.MV.IP_SUPERHEATER_1.WS.H_3,IP_SuperHeater_1.TwoPhaseFlowPipe.P[3];IP_SuperHeater_1.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",H,IP Superheater 1 Cell 3 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0552,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Superheater 1 Cell 3,M-V_CALCULATED,TSP.MV.IP_SUPERHEATER_1.WS.P_3;TSP.MV.IP_SUPERHEATER_1.WS.H_3,IP_SuperHeater_1.TwoPhaseFlowPipe.P[3];IP_SuperHeater_1.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",L,IP Superheater 1 Cell 3 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0553,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,IP HRSG,IP Superheater 1 Cell 4,M-V_DIRECT,TSP.MV.IP_SUPERHEATER_1.WS.P_4,IP_SuperHeater_1.TwoPhaseFlowPipe.P[4],P,H,IP Superheater 1 Cell 4 압력 고(H),IP_SuperHeater_1.TwoPhaseFlowPipe.P[4] > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,IP_SuperHeater_1.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
