logic_id,platform,console_scope,console_csv,format_profile,system,subsystem,equipment,source_class,source_tag_ids,source_model_variables,derived_signal,alarm_type,alarm_text_ko,condition_expression,threshold_basis,threshold_value,threshold_unit,threshold_direction,delay_s,hysteresis,priority_rank,display_priority,display_color_ko,display_hex,latching,ack_required,shelvable,trip_action,enabled_default,editable,assumption_class,data_origin,validation_status,implementation_readiness,source_url,note_ko,source_platform,source_system,legacy_condition_expression,legacy_threshold_basis,legacy_threshold_value,legacy_threshold_unit,calibration_signal,calibration_nominal_value,calibration_source_file,calibration_window_s,absolute_conversion_status,logic_enable_reason
AL-0609,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 3,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WS.P_3,LP_Economizer.TwoPhaseFlowPipe.P[3],P,L,LP Economizer Cell 3 압력 저(L),LP_Economizer.TwoPhaseFlowPipe.P[3] < 380000 Pa,ABSOLUTE_MODEL_VALUE,380000,Pa,LOW,5,4000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,LP_Economizer.TwoPhaseFlowPipe.P[3],400000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0610,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 3,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WS.Q_3,LP_Economizer.TwoPhaseFlowPipe.Q[3],Q,L,LP Economizer Cell 3 유량 저(L),LP_Economizer.TwoPhaseFlowPipe.Q[3] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,LP_Economizer.TwoPhaseFlowPipe.Q[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0611,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 3,M-V_CALCULATED,TSP.MV.LP_ECONOMIZER.WS.P_3;TSP.MV.LP_ECONOMIZER.WS.H_3,LP_Economizer.TwoPhaseFlowPipe.P[3];LP_Economizer.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",H,LP Economizer Cell 3 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0612,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 3,M-V_CALCULATED,TSP.MV.LP_ECONOMIZER.WS.P_3;TSP.MV.LP_ECONOMIZER.WS.H_3,LP_Economizer.TwoPhaseFlowPipe.P[3];LP_Economizer.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",L,LP Economizer Cell 3 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0613,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 4,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WS.P_4,LP_Economizer.TwoPhaseFlowPipe.P[4],P,H,LP Economizer Cell 4 압력 고(H),LP_Economizer.TwoPhaseFlowPipe.P[4] > 420000 Pa,ABSOLUTE_MODEL_VALUE,420000,Pa,HIGH,5,4000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,LP_Economizer.TwoPhaseFlowPipe.P[4],400000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0614,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 4,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WS.P_4,LP_Economizer.TwoPhaseFlowPipe.P[4],P,L,LP Economizer Cell 4 압력 저(L),LP_Economizer.TwoPhaseFlowPipe.P[4] < 380000 Pa,ABSOLUTE_MODEL_VALUE,380000,Pa,LOW,5,4000 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,LP_Economizer.TwoPhaseFlowPipe.P[4],400000,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0615,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 4,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WS.Q_4,LP_Economizer.TwoPhaseFlowPipe.Q[4],Q,L,LP Economizer Cell 4 유량 저(L),LP_Economizer.TwoPhaseFlowPipe.Q[4] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,LP_Economizer.TwoPhaseFlowPipe.Q[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0616,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 4,M-V_CALCULATED,TSP.MV.LP_ECONOMIZER.WS.P_4;TSP.MV.LP_ECONOMIZER.WS.H_4,LP_Economizer.TwoPhaseFlowPipe.P[4];LP_Economizer.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",H,LP Economizer Cell 4 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0617,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Cell 4,M-V_CALCULATED,TSP.MV.LP_ECONOMIZER.WS.P_4;TSP.MV.LP_ECONOMIZER.WS.H_4,LP_Economizer.TwoPhaseFlowPipe.P[4];LP_Economizer.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",L,LP Economizer Cell 4 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0618,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Wall 1,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WALL.TP_1,LP_Economizer.ExchangerWall.Tp[1],Tp,H,LP Economizer Wall 1 벽온도 고(H),LP_Economizer.ExchangerWall.Tp[1] > 669.5 K,ABSOLUTE_MODEL_VALUE,669.5,K,HIGH,10,6.5 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,LP_Economizer.ExchangerWall.Tp[1],650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0619,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Wall 2,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WALL.TP_2,LP_Economizer.ExchangerWall.Tp[2],Tp,H,LP Economizer Wall 2 벽온도 고(H),LP_Economizer.ExchangerWall.Tp[2] > 669.5 K,ABSOLUTE_MODEL_VALUE,669.5,K,HIGH,10,6.5 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,LP_Economizer.ExchangerWall.Tp[2],650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0620,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Economizer Wall 3,M-V_DIRECT,TSP.MV.LP_ECONOMIZER.WALL.TP_3,LP_Economizer.ExchangerWall.Tp[3],Tp,H,LP Economizer Wall 3 벽온도 고(H),LP_Economizer.ExchangerWall.Tp[3] > 669.5 K,ABSOLUTE_MODEL_VALUE,669.5,K,HIGH,10,6.5 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,LP_Economizer.ExchangerWall.Tp[3],650,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0621,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 1,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.Q_1,LP_Evaporator.TwoPhaseFlowPipe.Q[1],Q,L,LP Evaporator Cell 1 유량 저(L),LP_Evaporator.TwoPhaseFlowPipe.Q[1] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.Q[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0622,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 2,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.P_2,LP_Evaporator.TwoPhaseFlowPipe.P[2],P,H,LP Evaporator Cell 2 압력 고(H),LP_Evaporator.TwoPhaseFlowPipe.P[2] > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0623,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 2,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.P_2,LP_Evaporator.TwoPhaseFlowPipe.P[2],P,L,LP Evaporator Cell 2 압력 저(L),LP_Evaporator.TwoPhaseFlowPipe.P[2] < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0624,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 2,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.Q_2,LP_Evaporator.TwoPhaseFlowPipe.Q[2],Q,L,LP Evaporator Cell 2 유량 저(L),LP_Evaporator.TwoPhaseFlowPipe.Q[2] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.Q[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0625,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 2,M-V_CALCULATED,TSP.MV.LP_EVAPORATOR.WS.P_2;TSP.MV.LP_EVAPORATOR.WS.H_2,LP_Evaporator.TwoPhaseFlowPipe.P[2];LP_Evaporator.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",H,LP Evaporator Cell 2 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0626,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 2,M-V_CALCULATED,TSP.MV.LP_EVAPORATOR.WS.P_2;TSP.MV.LP_EVAPORATOR.WS.H_2,LP_Evaporator.TwoPhaseFlowPipe.P[2];LP_Evaporator.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",L,LP Evaporator Cell 2 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0627,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 3,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.P_3,LP_Evaporator.TwoPhaseFlowPipe.P[3],P,H,LP Evaporator Cell 3 압력 고(H),LP_Evaporator.TwoPhaseFlowPipe.P[3] > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0628,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 3,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.P_3,LP_Evaporator.TwoPhaseFlowPipe.P[3],P,L,LP Evaporator Cell 3 압력 저(L),LP_Evaporator.TwoPhaseFlowPipe.P[3] < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0629,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 3,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.Q_3,LP_Evaporator.TwoPhaseFlowPipe.Q[3],Q,L,LP Evaporator Cell 3 유량 저(L),LP_Evaporator.TwoPhaseFlowPipe.Q[3] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.Q[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0630,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 3,M-V_CALCULATED,TSP.MV.LP_EVAPORATOR.WS.P_3;TSP.MV.LP_EVAPORATOR.WS.H_3,LP_Evaporator.TwoPhaseFlowPipe.P[3];LP_Evaporator.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",H,LP Evaporator Cell 3 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0631,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 3,M-V_CALCULATED,TSP.MV.LP_EVAPORATOR.WS.P_3;TSP.MV.LP_EVAPORATOR.WS.H_3,LP_Evaporator.TwoPhaseFlowPipe.P[3];LP_Evaporator.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",L,LP Evaporator Cell 3 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0632,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 4,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.P_4,LP_Evaporator.TwoPhaseFlowPipe.P[4],P,H,LP Evaporator Cell 4 압력 고(H),LP_Evaporator.TwoPhaseFlowPipe.P[4] > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0633,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 4,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.P_4,LP_Evaporator.TwoPhaseFlowPipe.P[4],P,L,LP Evaporator Cell 4 압력 저(L),LP_Evaporator.TwoPhaseFlowPipe.P[4] < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0634,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 4,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WS.Q_4,LP_Evaporator.TwoPhaseFlowPipe.Q[4],Q,L,LP Evaporator Cell 4 유량 저(L),LP_Evaporator.TwoPhaseFlowPipe.Q[4] < 75 kg/s,ABSOLUTE_MODEL_VALUE,75,kg/s,LOW,5,5 kg/s,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Q < PRE_EVENT_BASELINE * 0.75,PRE_EVENT_BASELINE_RATIO,0.75,ratio_to_baseline,LP_Evaporator.TwoPhaseFlowPipe.Q[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0635,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 4,M-V_CALCULATED,TSP.MV.LP_EVAPORATOR.WS.P_4;TSP.MV.LP_EVAPORATOR.WS.H_4,LP_Evaporator.TwoPhaseFlowPipe.P[4];LP_Evaporator.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",H,LP Evaporator Cell 4 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0636,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Cell 4,M-V_CALCULATED,TSP.MV.LP_EVAPORATOR.WS.P_4;TSP.MV.LP_EVAPORATOR.WS.H_4,LP_Evaporator.TwoPhaseFlowPipe.P[4];LP_Evaporator.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",L,LP Evaporator Cell 4 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0637,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Wall 1,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WALL.TP_1,LP_Evaporator.ExchangerWall.Tp[1],Tp,H,LP Evaporator Wall 1 벽온도 고(H),LP_Evaporator.ExchangerWall.Tp[1] > 103 K,ABSOLUTE_MODEL_VALUE,103,K,HIGH,10,1 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,LP_Evaporator.ExchangerWall.Tp[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0638,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Wall 2,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WALL.TP_2,LP_Evaporator.ExchangerWall.Tp[2],Tp,H,LP Evaporator Wall 2 벽온도 고(H),LP_Evaporator.ExchangerWall.Tp[2] > 103 K,ABSOLUTE_MODEL_VALUE,103,K,HIGH,10,1 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,LP_Evaporator.ExchangerWall.Tp[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0639,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Evaporator Wall 3,M-V_DIRECT,TSP.MV.LP_EVAPORATOR.WALL.TP_3,LP_Evaporator.ExchangerWall.Tp[3],Tp,H,LP Evaporator Wall 3 벽온도 고(H),LP_Evaporator.ExchangerWall.Tp[3] > 103 K,ABSOLUTE_MODEL_VALUE,103,K,HIGH,10,1 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,LP_Evaporator.ExchangerWall.Tp[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0640,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 2,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WS.P_2,LP_SuperHeater.TwoPhaseFlowPipe.P[2],P,H,LP Superheater Cell 2 압력 고(H),LP_SuperHeater.TwoPhaseFlowPipe.P[2] > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,LP_SuperHeater.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0641,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 2,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WS.P_2,LP_SuperHeater.TwoPhaseFlowPipe.P[2],P,L,LP Superheater Cell 2 압력 저(L),LP_SuperHeater.TwoPhaseFlowPipe.P[2] < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,LP_SuperHeater.TwoPhaseFlowPipe.P[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0642,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 2,M-V_CALCULATED,TSP.MV.LP_SUPERHEATER.WS.P_2;TSP.MV.LP_SUPERHEATER.WS.H_2,LP_SuperHeater.TwoPhaseFlowPipe.P[2];LP_SuperHeater.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",H,LP Superheater Cell 2 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0643,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 2,M-V_CALCULATED,TSP.MV.LP_SUPERHEATER.WS.P_2;TSP.MV.LP_SUPERHEATER.WS.H_2,LP_SuperHeater.TwoPhaseFlowPipe.P[2];LP_SuperHeater.TwoPhaseFlowPipe.h[2],"T_ph(P,h)",L,LP Superheater Cell 2 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0644,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 3,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WS.P_3,LP_SuperHeater.TwoPhaseFlowPipe.P[3],P,H,LP Superheater Cell 3 압력 고(H),LP_SuperHeater.TwoPhaseFlowPipe.P[3] > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,LP_SuperHeater.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0645,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 3,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WS.P_3,LP_SuperHeater.TwoPhaseFlowPipe.P[3],P,L,LP Superheater Cell 3 압력 저(L),LP_SuperHeater.TwoPhaseFlowPipe.P[3] < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,LP_SuperHeater.TwoPhaseFlowPipe.P[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0646,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 3,M-V_CALCULATED,TSP.MV.LP_SUPERHEATER.WS.P_3;TSP.MV.LP_SUPERHEATER.WS.H_3,LP_SuperHeater.TwoPhaseFlowPipe.P[3];LP_SuperHeater.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",H,LP Superheater Cell 3 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0647,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 3,M-V_CALCULATED,TSP.MV.LP_SUPERHEATER.WS.P_3;TSP.MV.LP_SUPERHEATER.WS.H_3,LP_SuperHeater.TwoPhaseFlowPipe.P[3];LP_SuperHeater.TwoPhaseFlowPipe.h[3],"T_ph(P,h)",L,LP Superheater Cell 3 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0648,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 4,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WS.P_4,LP_SuperHeater.TwoPhaseFlowPipe.P[4],P,H,LP Superheater Cell 4 압력 고(H),LP_SuperHeater.TwoPhaseFlowPipe.P[4] > 105 Pa,ABSOLUTE_MODEL_VALUE,105,Pa,HIGH,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,LP_SuperHeater.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0649,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 4,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WS.P_4,LP_SuperHeater.TwoPhaseFlowPipe.P[4],P,L,LP Superheater Cell 4 압력 저(L),LP_SuperHeater.TwoPhaseFlowPipe.P[4] < 95 Pa,ABSOLUTE_MODEL_VALUE,95,Pa,LOW,5,1 Pa,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,P < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,LP_SuperHeater.TwoPhaseFlowPipe.P[4],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0650,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 4,M-V_CALCULATED,TSP.MV.LP_SUPERHEATER.WS.P_4;TSP.MV.LP_SUPERHEATER.WS.H_4,LP_SuperHeater.TwoPhaseFlowPipe.P[4];LP_SuperHeater.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",H,LP Superheater Cell 4 유체온도 고(H),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) > PRE_EVENT_BASELINE * 1.03",PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0651,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Cell 4,M-V_CALCULATED,TSP.MV.LP_SUPERHEATER.WS.P_4;TSP.MV.LP_SUPERHEATER.WS.H_4,LP_SuperHeater.TwoPhaseFlowPipe.P[4];LP_SuperHeater.TwoPhaseFlowPipe.h[4],"T_ph(P,h)",L,LP Superheater Cell 4 유체온도 저(L),DISABLED_UNTIL_ABSOLUTE_PHYSICAL_SIGNAL_AVAILABLE,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.01 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,THERMOSYSPRO_MODEL+ASSUMED_LOGIC,ABSOLUTE_PHYSICAL_VALUE_NOT_AVAILABLE,DISABLED_PENDING_PHYSICAL_OUTPUT,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,"T_ph(P,h) < PRE_EVENT_BASELINE * 0.97",PRE_EVENT_BASELINE_RATIO,0.97,ratio_to_baseline,,,,,DEFERRED_PROPERTY_CALCULATION,P/h property output must be exported and calculated in physical units
AL-0652,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Wall 1,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WALL.TP_1,LP_SuperHeater.ExchangerWall.Tp[1],Tp,H,LP Superheater Wall 1 벽온도 고(H),LP_SuperHeater.ExchangerWall.Tp[1] > 103 K,ABSOLUTE_MODEL_VALUE,103,K,HIGH,10,1 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,LP_SuperHeater.ExchangerWall.Tp[1],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0653,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Wall 2,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WALL.TP_2,LP_SuperHeater.ExchangerWall.Tp[2],Tp,H,LP Superheater Wall 2 벽온도 고(H),LP_SuperHeater.ExchangerWall.Tp[2] > 103 K,ABSOLUTE_MODEL_VALUE,103,K,HIGH,10,1 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,LP_SuperHeater.ExchangerWall.Tp[2],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0654,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,LP HRSG,LP Superheater Wall 3,M-V_DIRECT,TSP.MV.LP_SUPERHEATER.WALL.TP_3,LP_SuperHeater.ExchangerWall.Tp[3],Tp,H,LP Superheater Wall 3 벽온도 고(H),LP_SuperHeater.ExchangerWall.Tp[3] > 103 K,ABSOLUTE_MODEL_VALUE,103,K,HIGH,10,1 K,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,VIRTUAL_MODEL_PRETRIP_CALIBRATION,MODEL_SIGNAL_VERIFIED_ABSOLUTE_THRESHOLD_CALIBRATED,READY_ABSOLUTE_MODEL_VALUE,https://build.openmodelica.org/Documentation/ThermoSysPro.WaterSteam.HeatExchangers.DynamicTwoPhaseFlowPipe.html,원시 변수명은 공개 빌드 로그로 확인. 임계값·지연·히스테리시스는 시연용 A-L 가정이며 현장 기준으로 교체 필요.,DCS2,HRSG,Tp > PRE_EVENT_BASELINE * 1.03,PRE_EVENT_BASELINE_RATIO,1.03,ratio_to_baseline,LP_SuperHeater.ExchangerWall.Tp[3],100,GT_TRIP_RAW_DATA_0.1s_0-40s.csv,0-10,CALIBRATED_MODEL_DIRECT,Direct model quantity and physical unit available
AL-0865,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,480V Bus,480V Bus Voltage,A-L_UNLINKED_OPTIONAL,ECMS.BUS.480V.VOLT,,voltage,H,480V Bus Voltage 모선전압 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0867,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,480V Bus,480V Bus Voltage,A-L_UNLINKED_OPTIONAL,ECMS.BUS.480V.VOLT,,voltage,L,480V Bus Voltage 모선전압 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0861,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,6.9kV Bus,6.9kV Bus Voltage,A-L_UNLINKED_OPTIONAL,ECMS.BUS.6K9.VOLT,,voltage,H,6.9kV Bus Voltage 모선전압 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0863,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,6.9kV Bus,6.9kV Bus Voltage,A-L_UNLINKED_OPTIONAL,ECMS.BUS.6K9.VOLT,,voltage,L,6.9kV Bus Voltage 모선전압 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0897,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,DC System,Battery Charge Current,A-L_UNLINKED_OPTIONAL,ECMS.DC.BATTERY_CURRENT,,current,H,Battery Charge Current 충전전류 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,current > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0873,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,DC System,DC Bus Voltage,A-L_UNLINKED_OPTIONAL,ECMS.DC.BUS_VOLT,,voltage,H,DC Bus Voltage 직류전압 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0875,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,DC System,DC Bus Voltage,A-L_UNLINKED_OPTIONAL,ECMS.DC.BUS_VOLT,,voltage,L,DC Bus Voltage 직류전압 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0869,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Essential Bus,Essential Bus Voltage,A-L_UNLINKED_OPTIONAL,ECMS.BUS.ESS.VOLT,,voltage,H,Essential Bus Voltage 모선전압 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0871,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Essential Bus,Essential Bus Voltage,A-L_UNLINKED_OPTIONAL,ECMS.BUS.ESS.VOLT,,voltage,L,Essential Bus Voltage 모선전압 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0889,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Field Current,A-L_UNLINKED_OPTIONAL,ECMS.GEN.FIELD_CURRENT,,current,H,GEN Field Current 계자전류 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,current > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0849,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Frequency,A-L_UNLINKED_OPTIONAL,ECMS.GEN.FREQ,,frequency,H,GEN Frequency 주파수 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,frequency > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0851,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Frequency,A-L_UNLINKED_OPTIONAL,ECMS.GEN.FREQ,,frequency,L,GEN Frequency 주파수 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,frequency < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0891,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Neutral Current,A-L_UNLINKED_OPTIONAL,ECMS.GEN.NEUTRAL_CURRENT,,current,H,GEN Neutral Current 중성점전류 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,current > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
