logic_id,platform,console_scope,console_csv,format_profile,system,subsystem,equipment,source_class,source_tag_ids,source_model_variables,derived_signal,alarm_type,alarm_text_ko,condition_expression,threshold_basis,threshold_value,threshold_unit,threshold_direction,delay_s,hysteresis,priority_rank,display_priority,display_color_ko,display_hex,latching,ack_required,shelvable,trip_action,enabled_default,editable,assumption_class,data_origin,validation_status,implementation_readiness,source_url,note_ko,source_platform,source_system,legacy_condition_expression,legacy_threshold_basis,legacy_threshold_value,legacy_threshold_unit,calibration_signal,calibration_nominal_value,calibration_source_file,calibration_window_s,absolute_conversion_status,logic_enable_reason
AL-0857,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Reactive Power,A-L_UNLINKED_OPTIONAL,ECMS.GEN.MVAR,,reactive_power,H,GEN Reactive Power 무효전력 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,reactive_power > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0859,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Reactive Power,A-L_UNLINKED_OPTIONAL,ECMS.GEN.MVAR,,reactive_power,L,GEN Reactive Power 무효전력 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,reactive_power < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0885,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Stator Current,A-L_UNLINKED_OPTIONAL,ECMS.GEN.STATOR_CURRENT,,current,H,GEN Stator Current 고정자전류 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,current > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0845,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Terminal Voltage,A-L_UNLINKED_OPTIONAL,ECMS.GEN.VOLT,,voltage,H,GEN Terminal Voltage 단자전압 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0847,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Terminal Voltage,A-L_UNLINKED_OPTIONAL,ECMS.GEN.VOLT,,voltage,L,GEN Terminal Voltage 단자전압 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0887,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator,GEN Winding Temperature,A-L_UNLINKED_OPTIONAL,ECMS.GEN.WIND_TEMP,,temperature,H,GEN Winding Temperature 권선온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,temperature > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0893,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Main Transformer,Main Transformer Oil Temperature,A-L_UNLINKED_OPTIONAL,ECMS.TR.MAIN.OIL_TEMP,,temperature,H,Main Transformer Oil Temperature 유온 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,temperature > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0895,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Main Transformer,Main Transformer Winding Temperature,A-L_UNLINKED_OPTIONAL,ECMS.TR.MAIN.WIND_TEMP,,temperature,H,Main Transformer Winding Temperature 권선온도 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,temperature > PRE_EVENT_BASELINE * 1.1,PRE_EVENT_BASELINE_RATIO,1.1,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0881,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,UPS,UPS Output Frequency,A-L_UNLINKED_OPTIONAL,ECMS.UPS.OUT_FREQ,,frequency,H,UPS Output Frequency 출력주파수 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,frequency > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0883,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,UPS,UPS Output Frequency,A-L_UNLINKED_OPTIONAL,ECMS.UPS.OUT_FREQ,,frequency,L,UPS Output Frequency 출력주파수 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,frequency < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0877,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,UPS,UPS Output Voltage,A-L_UNLINKED_OPTIONAL,ECMS.UPS.OUT_VOLT,,voltage,H,UPS Output Voltage 출력전압 H 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,HIGH,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage > PRE_EVENT_BASELINE * 1.05,PRE_EVENT_BASELINE_RATIO,1.05,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0879,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,UPS,UPS Output Voltage,A-L_UNLINKED_OPTIONAL,ECMS.UPS.OUT_VOLT,,voltage,L,UPS Output Voltage 출력전압 L 알람,EXCLUDED_UNTIL_INPUT_BOUND,ABSOLUTE_VALUE_PENDING,,,LOW,5,0.02 ratio,3,MEDIUM,노랑,#FFD60A,FALSE,TRUE,TRUE,NONE,FALSE,TRUE,A-L,UNLINKED_CANDIDATE,EXCLUDED_MISSING_INPUT,EXCLUDED_UNTIL_INPUT_BOUND,,모델 입력 미연동으로 활성 실행·검증에서 제외. 입력·단위·절대 설정값 확보 후 복원 가능.,ECMS,Electrical,voltage < PRE_EVENT_BASELINE * 0.95,PRE_EVENT_BASELINE_RATIO,0.95,ratio_to_baseline,,,,,UNLINKED_OPTIONAL_SIGNAL,No bound model input; excluded from active and validation scope
AL-0666,DCS1,GT/ST,dcs1.csv,SIEMENS_GT_ST,GT/ST,GT/ST Communication,DCS1 Bad Quality,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS1 태그 품질 Bad,quality_code != GOOD,BAD_QUALITY,0,quality_code,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS1,Integration,quality_code != GOOD,BAD_QUALITY,0,quality_code,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0667,DCS1,GT/ST,dcs1.csv,SIEMENS_GT_ST,GT/ST,GT/ST Communication,DCS1 Duplicate Time,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS1 중복 Timestamp 수신,duplicate_timestamp_count > 0,COUNT_LIMIT,0,count,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS1,Integration,duplicate_timestamp_count > 0,COUNT_LIMIT,0,count,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0668,DCS1,GT/ST,dcs1.csv,SIEMENS_GT_ST,GT/ST,GT/ST Communication,DCS1 Gateway Disconnect,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS1 Gateway 연결 끊김,gateway_connected == FALSE,BOOLEAN_EVENT,3,s,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS1,Integration,gateway_connected == FALSE,BOOLEAN_EVENT,3,s,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0669,DCS1,GT/ST,dcs1.csv,SIEMENS_GT_ST,GT/ST,GT/ST Communication,DCS1 Heartbeat Loss,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS1 통신 Heartbeat 상실,heartbeat_age_s > 5,TIMEOUT,5,s,EVENT,5,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS1,Integration,heartbeat_age_s > 5,TIMEOUT,5,s,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0670,DCS1,GT/ST,dcs1.csv,SIEMENS_GT_ST,GT/ST,GT/ST Communication,DCS1 Out of Order,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS1 역순 Timestamp 수신,out_of_order_count > 0,COUNT_LIMIT,0,count,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS1,Integration,out_of_order_count > 0,COUNT_LIMIT,0,count,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0671,DCS1,GT/ST,dcs1.csv,SIEMENS_GT_ST,GT/ST,GT/ST Communication,DCS1 Sample Gap,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS1 샘플 구간 누락,sequence_gap_count > 0,COUNT_LIMIT,0,count,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS1,Integration,sequence_gap_count > 0,COUNT_LIMIT,0,count,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0672,DCS1,GT/ST,dcs1.csv,SIEMENS_GT_ST,GT/ST,GT/ST Communication,DCS1 Stale Data,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS1 수신 데이터 갱신 지연,sample_age_s > 10,TIMEOUT,10,s,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS1,Integration,sample_age_s > 10,TIMEOUT,10,s,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0673,DCS1,GT/ST,dcs1.csv,SIEMENS_GT_ST,GT/ST,GT/ST Communication,DCS1 Tag Missing,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS1 필수 태그 매핑 누락,required_tag_present == FALSE,BOOLEAN_EVENT,0,boolean,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS1,Integration,required_tag_present == FALSE,BOOLEAN_EVENT,0,boolean,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0674,DCS1,GT/ST,dcs1.csv,SIEMENS_GT_ST,GT/ST,GT/ST Communication,DCS1 Time Sync,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS1 시각 동기 편차 과다,abs(source_time-console_time) > 2,ABSOLUTE_LIMIT,2,s,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS1,Integration,abs(source_time-console_time) > 2,ABSOLUTE_LIMIT,2,s,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0675,DCS2,HRSG/BOP,dcs2.csv,ABB_HRSG_BOP,HRSG/BOP,HRSG/BOP Communication,DCS2 Bad Quality,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS2 태그 품질 Bad,quality_code != GOOD,BAD_QUALITY,0,quality_code,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS2,Integration,quality_code != GOOD,BAD_QUALITY,0,quality_code,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0676,DCS2,HRSG/BOP,dcs2.csv,ABB_HRSG_BOP,HRSG/BOP,HRSG/BOP Communication,DCS2 Duplicate Time,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS2 중복 Timestamp 수신,duplicate_timestamp_count > 0,COUNT_LIMIT,0,count,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS2,Integration,duplicate_timestamp_count > 0,COUNT_LIMIT,0,count,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0677,DCS2,HRSG/BOP,dcs2.csv,ABB_HRSG_BOP,HRSG/BOP,HRSG/BOP Communication,DCS2 Gateway Disconnect,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS2 Gateway 연결 끊김,gateway_connected == FALSE,BOOLEAN_EVENT,3,s,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS2,Integration,gateway_connected == FALSE,BOOLEAN_EVENT,3,s,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0678,DCS2,HRSG/BOP,dcs2.csv,ABB_HRSG_BOP,HRSG/BOP,HRSG/BOP Communication,DCS2 Heartbeat Loss,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS2 통신 Heartbeat 상실,heartbeat_age_s > 5,TIMEOUT,5,s,EVENT,5,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS2,Integration,heartbeat_age_s > 5,TIMEOUT,5,s,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0679,DCS2,HRSG/BOP,dcs2.csv,ABB_HRSG_BOP,HRSG/BOP,HRSG/BOP Communication,DCS2 Out of Order,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS2 역순 Timestamp 수신,out_of_order_count > 0,COUNT_LIMIT,0,count,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS2,Integration,out_of_order_count > 0,COUNT_LIMIT,0,count,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0680,DCS2,HRSG/BOP,dcs2.csv,ABB_HRSG_BOP,HRSG/BOP,HRSG/BOP Communication,DCS2 Sample Gap,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS2 샘플 구간 누락,sequence_gap_count > 0,COUNT_LIMIT,0,count,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS2,Integration,sequence_gap_count > 0,COUNT_LIMIT,0,count,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0681,DCS2,HRSG/BOP,dcs2.csv,ABB_HRSG_BOP,HRSG/BOP,HRSG/BOP Communication,DCS2 Stale Data,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS2 수신 데이터 갱신 지연,sample_age_s > 10,TIMEOUT,10,s,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS2,Integration,sample_age_s > 10,TIMEOUT,10,s,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0682,DCS2,HRSG/BOP,dcs2.csv,ABB_HRSG_BOP,HRSG/BOP,HRSG/BOP Communication,DCS2 Tag Missing,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS2 필수 태그 매핑 누락,required_tag_present == FALSE,BOOLEAN_EVENT,0,boolean,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS2,Integration,required_tag_present == FALSE,BOOLEAN_EVENT,0,boolean,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0683,DCS2,HRSG/BOP,dcs2.csv,ABB_HRSG_BOP,HRSG/BOP,HRSG/BOP Communication,DCS2 Time Sync,A-L_SCENARIO,,,COMM_STATUS,COMM,DCS2 시각 동기 편차 과다,abs(source_time-console_time) > 2,ABSOLUTE_LIMIT,2,s,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,DCS2,Integration,abs(source_time-console_time) > 2,ABSOLUTE_LIMIT,2,s,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0684,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,ECMS Communication,ECMS Bad Quality,A-L_SCENARIO,,,COMM_STATUS,COMM,ECMS 태그 품질 Bad,quality_code != GOOD,BAD_QUALITY,0,quality_code,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,ECMS,Integration,quality_code != GOOD,BAD_QUALITY,0,quality_code,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0685,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,ECMS Communication,ECMS Duplicate Time,A-L_SCENARIO,,,COMM_STATUS,COMM,ECMS 중복 Timestamp 수신,duplicate_timestamp_count > 0,COUNT_LIMIT,0,count,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,ECMS,Integration,duplicate_timestamp_count > 0,COUNT_LIMIT,0,count,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0686,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,ECMS Communication,ECMS Gateway Disconnect,A-L_SCENARIO,,,COMM_STATUS,COMM,ECMS Gateway 연결 끊김,gateway_connected == FALSE,BOOLEAN_EVENT,3,s,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,ECMS,Integration,gateway_connected == FALSE,BOOLEAN_EVENT,3,s,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0687,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,ECMS Communication,ECMS Heartbeat Loss,A-L_SCENARIO,,,COMM_STATUS,COMM,ECMS 통신 Heartbeat 상실,heartbeat_age_s > 5,TIMEOUT,5,s,EVENT,5,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,ECMS,Integration,heartbeat_age_s > 5,TIMEOUT,5,s,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0688,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,ECMS Communication,ECMS Out of Order,A-L_SCENARIO,,,COMM_STATUS,COMM,ECMS 역순 Timestamp 수신,out_of_order_count > 0,COUNT_LIMIT,0,count,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,ECMS,Integration,out_of_order_count > 0,COUNT_LIMIT,0,count,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0689,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,ECMS Communication,ECMS Sample Gap,A-L_SCENARIO,,,COMM_STATUS,COMM,ECMS 샘플 구간 누락,sequence_gap_count > 0,COUNT_LIMIT,0,count,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,ECMS,Integration,sequence_gap_count > 0,COUNT_LIMIT,0,count,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0690,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,ECMS Communication,ECMS Stale Data,A-L_SCENARIO,,,COMM_STATUS,COMM,ECMS 수신 데이터 갱신 지연,sample_age_s > 10,TIMEOUT,10,s,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,ECMS,Integration,sample_age_s > 10,TIMEOUT,10,s,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0691,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,ECMS Communication,ECMS Tag Missing,A-L_SCENARIO,,,COMM_STATUS,COMM,ECMS 필수 태그 매핑 누락,required_tag_present == FALSE,BOOLEAN_EVENT,0,boolean,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,ECMS,Integration,required_tag_present == FALSE,BOOLEAN_EVENT,0,boolean,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0692,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,ECMS Communication,ECMS Time Sync,A-L_SCENARIO,,,COMM_STATUS,COMM,ECMS 시각 동기 편차 과다,abs(source_time-console_time) > 2,ABSOLUTE_LIMIT,2,s,EVENT,0,clear after 3 good samples,4,COMM,보라,#AF52DE,FALSE,TRUE,TRUE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,통신 감시용 A-L 규칙. 실제 게이트웨이/OPC/CSV 인터페이스 상태 태그에 연결 필요.,ECMS,Integration,abs(source_time-console_time) > 2,ABSOLUTE_LIMIT,2,s,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0694,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Control,Gas Turbine,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,GT Trip 명령,GT_TRIP_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Gas Turbine,GT_TRIP_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0695,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Control,Gas Turbine,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,GT 기동 명령,GT_START_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Gas Turbine,GT_START_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0696,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,Load Control,Gas Turbine,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,GT 부하 감소 명령,GT_LOAD_LOWER_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Gas Turbine,GT_LOAD_LOWER_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0697,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,Load Control,Gas Turbine,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,GT 부하 증가 명령,GT_LOAD_RAISE_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Gas Turbine,GT_LOAD_RAISE_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0698,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Control,Gas Turbine,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,GT 자동/수동 모드 변경,GT_MODE changed,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Gas Turbine,GT_MODE changed,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0699,DCS1,GT,dcs1.csv,SIEMENS_GT_ST,GT,GT Control,Gas Turbine,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,GT 정지 명령,GT_STOP_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Gas Turbine,GT_STOP_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0693,DCS1,GT/ST,dcs1.csv,SIEMENS_GT_ST,GT/ST,GT/ST Common / Operator Console,DCS1 Console,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,DCS1 알람 일괄 확인,DCS1_ACK_ALL rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Alarm Management,DCS1_ACK_ALL rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0703,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,Bypass Control,HP Bypass Valve,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,HP Bypass 밸브 닫힘 명령,HP_BYPASS_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Steam Turbine,HP_BYPASS_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0704,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,Bypass Control,HP Bypass Valve,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,HP Bypass 밸브 열림 명령,HP_BYPASS_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Steam Turbine,HP_BYPASS_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0705,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Control,Steam Turbine,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,ST Trip 명령,ST_TRIP_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Steam Turbine,ST_TRIP_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0706,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Control,Steam Turbine,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,ST 기동 명령,ST_START_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Steam Turbine,ST_START_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0707,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Control,Steam Turbine,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,ST 자동/수동 모드 변경,ST_MODE changed,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Steam Turbine,ST_MODE changed,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0708,DCS1,ST,dcs1.csv,SIEMENS_GT_ST,ST,ST Control,Steam Turbine,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,ST 정지 명령,ST_STOP_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Steam Turbine,ST_STOP_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0710,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Condensate / Pump Control,CEP,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,CEP 기동 명령,CEP_START_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,Condensate,CEP_START_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0711,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Condensate / Pump Control,CEP,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,CEP 정지 명령,CEP_STOP_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,Condensate,CEP_STOP_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0709,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Alarm Management / Operator Console,DCS2 Console,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,DCS2 알람 일괄 확인,DCS2_ACK_ALL rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,Alarm Management,DCS2_ACK_ALL rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0712,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Feedwater / Pump Control,HP BFP,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,HP BFP 기동 명령,HP_BFP_START_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,Feedwater,HP_BFP_START_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0713,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Feedwater / Pump Control,HP BFP,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,HP BFP 정지 명령,HP_BFP_STOP_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,Feedwater,HP_BFP_STOP_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0714,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Feedwater / Pump Control,IP BFP,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,IP BFP 기동 명령,IP_BFP_START_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,Feedwater,IP_BFP_START_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0715,DCS2,BOP,dcs2.csv,ABB_HRSG_BOP,BOP,Feedwater / Pump Control,IP BFP,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,IP BFP 정지 명령,IP_BFP_STOP_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,Feedwater,IP_BFP_STOP_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0716,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,Drum Level Control,HP Drum LC,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,HP Drum 레벨제어 Auto/Manual 변경,HP_DRUM_LC_MODE changed,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,HRSG,HP_DRUM_LC_MODE changed,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0717,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,Feedwater Valve,HP Feed Valve,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,HP 급수밸브 닫힘 명령,HP_FEED_VLV_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,HRSG,HP_FEED_VLV_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0718,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,Feedwater Valve,HP Feed Valve,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,HP 급수밸브 열림 명령,HP_FEED_VLV_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,HRSG,HP_FEED_VLV_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0719,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,Steam Valve,HP Steam Valve,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,HP 주증기밸브 닫힘 명령,HP_STEAM_VLV_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,HRSG,HP_STEAM_VLV_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0720,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,Steam Valve,HP Steam Valve,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,HP 주증기밸브 열림 명령,HP_STEAM_VLV_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,HRSG,HP_STEAM_VLV_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0721,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,Drum Level Control,IP Drum LC,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,IP Drum 레벨제어 Auto/Manual 변경,IP_DRUM_LC_MODE changed,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,HRSG,IP_DRUM_LC_MODE changed,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0722,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,Feedwater Valve,IP Feed Valve,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,IP 급수밸브 닫힘 명령,IP_FEED_VLV_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,HRSG,IP_FEED_VLV_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0723,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,Feedwater Valve,IP Feed Valve,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,IP 급수밸브 열림 명령,IP_FEED_VLV_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,HRSG,IP_FEED_VLV_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0724,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,Steam Valve,IP Steam Valve,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,IP 증기밸브 닫힘 명령,IP_STEAM_VLV_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,HRSG,IP_STEAM_VLV_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0725,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,Steam Valve,IP Steam Valve,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,IP 증기밸브 열림 명령,IP_STEAM_VLV_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,HRSG,IP_STEAM_VLV_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0726,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,Drum Level Control,LP Drum LC,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,LP Drum 레벨제어 Auto/Manual 변경,LP_DRUM_LC_MODE changed,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,HRSG,LP_DRUM_LC_MODE changed,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0727,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,Feedwater Valve,LP Feed Valve,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,LP 급수밸브 닫힘 명령,LP_FEED_VLV_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,HRSG,LP_FEED_VLV_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0728,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,Feedwater Valve,LP Feed Valve,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,LP 급수밸브 열림 명령,LP_FEED_VLV_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,HRSG,LP_FEED_VLV_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0729,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,Steam Valve,LP Steam Valve,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,LP 증기밸브 닫힘 명령,LP_STEAM_VLV_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,HRSG,LP_STEAM_VLV_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0730,DCS2,HRSG,dcs2.csv,ABB_HRSG_BOP,HRSG,Steam Valve,LP Steam Valve,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,LP 증기밸브 열림 명령,LP_STEAM_VLV_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS2,HRSG,LP_STEAM_VLV_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0731,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Operator Console,ECMS Console,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,ECMS 알람 일괄 확인,ECMS_ACK_ALL rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,ECMS,Alarm Management,ECMS_ACK_ALL rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0732,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Emergency Power,EDG,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,비상디젤발전기 기동 명령,EDG_START_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,ECMS,Electrical,EDG_START_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0733,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Emergency Power,EDG,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,비상디젤발전기 정지 명령,EDG_STOP_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,ECMS,Electrical,EDG_STOP_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0700,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator / Generator Control,Generator,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,발전기 차단기 개방 명령,GEN_CB_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Generator,GEN_CB_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0701,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator / Generator Control,Generator,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,발전기 차단기 투입 명령,GEN_CB_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Generator,GEN_CB_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0702,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator / Synchronizing,Generator,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,자동 동기투입 명령,AUTO_SYNC_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,DCS1,Generator,AUTO_SYNC_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0734,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator Breaker,Generator CB,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,발전기 차단기 개방 조작,GEN_CB_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,ECMS,Electrical,GEN_CB_OPEN_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0735,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Generator Breaker,Generator CB,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,발전기 차단기 투입 조작,GEN_CB_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,ECMS,Electrical,GEN_CB_CLOSE_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0736,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,Bus Transfer,Station Bus,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,상용/예비 전원 절체 명령,BUS_TRANSFER_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,ECMS,Electrical,BUS_TRANSFER_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0737,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,UPS,UPS Bypass,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,UPS Bypass 투입,UPS_BYPASS_ON_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,ECMS,Electrical,UPS_BYPASS_ON_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
AL-0738,ECMS,ELECTRICAL,ECMS.csv,ECMS_SOE,Electrical,UPS,UPS Bypass,A-L_SCENARIO,,,OPERATOR_EVENT,OPERATION,UPS Bypass 해제,UPS_BYPASS_OFF_CMD rising_edge,BOOLEAN_EVENT,,,EVENT,0,N/A,5,OPERATION,파랑,#0A84FF,FALSE,FALSE,FALSE,NONE,TRUE,TRUE,A-L,DEMO_SCENARIO_ASSUMED,SCENARIO_ONLY_UNVERIFIED,SCENARIO_SOURCE_REQUIRED,https://build.openmodelica.org/Documentation/ThermoSysPro.Examples.Book.PowerPlants.CombinedCyclePowerPlant.GasTurbineTrip.html,시연용 A-L 이벤트 정의. 실제 DCS/ECMS 태그가 확보되면 1:1 매핑 필요.,ECMS,Electrical,UPS_BYPASS_OFF_CMD rising_edge,BOOLEAN_EVENT,,,,,,,UNCHANGED_DISCRETE_OR_ABSOLUTE,"Boolean, time, count, quality, or existing absolute rule"
